# 三维总平面可视化资产说明

> 归档资产文档　|　资产编号 **PP-3D-2026-001**　|　版本 v1.0　|　形成日期 2026-11-01

---

## 1 资产标识

| 项目 | 内容 |
|---|---|
| 资产编号 | PP-3D-2026-001（Plant-3D，2026 年第 001 号） |
| 资产名称 | 某电厂 2×600 MW 扩建工程（二期）三维总平面可视化 |
| 资产类型 | 数据资产 + 可视化成果（Web 三维模型及配套说明文档） |
| 版本 | v1.0 |
| 形成日期 | 2026-11-01 |
| 资产形态 | 纯静态前端资源包（HTML/CSS/JS + 本地 Three.js），无后端、无数据库 |
| 运行环境 | 支持 WebGL 2.0 的现代浏览器；可离线双击运行，也可作为静态资源部署 |
| 密级与用途 | 内部技术资料；用于方案汇报、总平面关系核对、运维后台三维底板 |
| 技术栈 | Three.js（r13x，UMD 全局 `THREE`）+ 原生 JavaScript；数据由 DWG 解析生成 |
| 数据源 | `某电厂总平面规划图CAD图.dwg`（AutoCAD 2007，`AC1021`，2,716,128 字节） |

## 2 资产内容与版本

本资产由"数据 + 渲染 + 文档"三部分组成：

1. **数据层**：`plant-data.js`，唯一数据源，含 `meta`（标题、来源、单位、原点）、129 个构件（`structures`）、140 段道路四边形（`roads`）、厂区边界折线（`boundary`，18 点）、192 个绿化点（`trees`）。
2. **渲染层**：`index.html` / `style.css` / `builders.js` / `main.js` + `vendor/`（本地 Three.js 与 OrbitControls），提供旋转缩放平移、双击聚焦、信息面板、线框/光照/标注/显隐开关，以及 `window.PlantApp` 扩展钩子。
3. **文档层**：`readme.md`（项目说明，含构件参数清单、估算项清单、集成与扩展说明）与本文件（归档资产说明）。

版本规则：`plant-data.js` 中数据字段或构件数量变化记为数据版本升级；仅界面/交互调整记为界面版本升级。本版为 **v1.0（首次归档）**，构件数量与坐标一经发布，修改需在变更记录中留痕。

## 3 来源图纸与图号信息

| 项目 | 内容 |
|---|---|
| 图纸文件名 | `某电厂总平面规划图CAD图.dwg` |
| 受控检索号 | JCI54556657029（源文件夹名，作为文档受控号使用） |
| 存放路径 | `C:\Users\Administrator\Downloads\JCI54556657029\` |
| 文件格式 | AutoCAD 2007 图形（文件头 `AC1021`） |
| 文件大小 | 2,716,128 字节 |
| 文件最后修改 | 2023-06-08 14:44:36 |
| 图纸名称 | 《某电厂总平面规划图（总平面布置图）》 |
| 图内附表 | 《二期工程建构筑物一览表》《用地指标一览表》《施工临建一览表》 |
| 图纸性质 | 总平面规划图（非施工图），单体细部与高度信息不完整 |
| 图签图号 | 解析出的文字实体中未检出可辨识的工程图号字段，暂以受控检索号 JCI54556657029 归档；图纸管理方补录图号后应更新本节 |

工程规模：二期 2×600 MW 扩建，主厂房区（汽机房、除氧煤仓间、锅炉房、电除尘、引风机、烟囱）、循环水系统（两座自然通风冷却塔）、输煤贮煤系统（条形煤场、圆形封闭煤仓、卸煤槽）、500 kV 配电装置、辅助生产与施工临建区。厂区边界围合面积约 106.1 ha。

## 4 解析工具链与可复现步骤

### 4.1 工具链

| 环节 | 工具 | 版本/说明 |
|---|---|---|
| DWG 解析 | `@mlightcad/libredwg-web` | 0.8.2，LibreDWG 编译的 WebAssembly 包（npm） |
| 运行环境 | Node.js | v25.2.1（ESM） |
| 实体导出 | `dump.mjs` | 遍历模型空间导出实体（类型/图层/坐标/多段线顶点与 bulge/文字） |
| 文字清洗 | `labels.py` | 生成 `labels.json`（612 条文字） |
| 图形核对 | `raster.py`、`raster2.py` | 按图层光栅化为 PNG 人工比对 |
| 圆弧与编号定位 | `an14.py`、`an17.py` | bulge=1 半圆反算圆心半径；编号标注点定位 |
| 道路配对 | `an19.py` | 道路双线配对为路面四边形（`quads.json`） |
| 数据生成 | `mkdata.py` | 组装并写出 `plant-data.js` |
| 文档统计 | `docstats.mjs` / `build-docs.mjs` | 从 `plant-data.js` 读取并生成文档表格与统计，保证数字同源 |

### 4.2 可复现步骤

```bat
:: 1. 安装解析依赖（.dwgconv 目录下）
cd /d D:\test\.dwgconv
pnpm install                     :: @mlightcad/libredwg-web 0.8.2

:: 2. 导出实体与文字
node dump.mjs  "C:\Users\Administrator\Downloads\JCI54556657029\某电厂总平面规划图CAD图.dwg"
python labels.py                 :: 生成 labels.json

:: 3. 几何核对（可选，用于人工比对）
python raster.py                 :: g_all.png / g_main.png / g_sub.png
python an14.py ; python an17.py  :: 冷却塔圆心半径、编号点坐标

:: 4. 道路双线配对
python an19.py                   :: quads.json（140 段路面四边形）

:: 5. 生成数据文件
python mkdata.py                 :: 覆盖 plant-data.js

:: 6. 生成文档（数字从 plant-data.js 直接读取）
node build-docs.mjs
```

复现判据：`plant-data.js` 中构件总数应为 129，道路四边形应为 140，树点 192；冷却塔半径反算值应为 51 m，两塔圆心距 185.0 m。若解析库版本升级导致坐标或实体数量变化，需重新执行第 4 步之后全部环节并对比差异。

## 5 坐标标定证据链摘要

1. **图纸坐标**：测量坐标（东 E / 北 N），主图幅约 E 2900900–2902800、N 2548300–2549700（约 1,900 m × 1,400 m），坐标绝对值为百万级。
2. **冷却塔几何反算**：冷却塔由**两个顶点、bulge = 1 的 LWPOLYLINE 半圆**绘制，圆心角 180°，两顶点即直径端点。反算得圆心 (2901391.4, 2549265.3)、(2901541.1, 2549374.0)，外圈半径 **51 m**（直径 102 m），内圈半径 40 m；两塔圆心距 **185.0 m**，与图纸"两塔间距约 185 m"一致。
3. **面积量纲校验**：π×51² = **16,342 m²**，与《二期工程建构筑物一览表》"127 循环水冷却塔 16,400 m²"相对误差 0.35% → 判定 **1 图纸单位 = 1 米**，全图按米解释。若按毫米解释，塔径仅 0.102 m，面积差 6 个数量级，可排除。
4. **交叉验证**：制氢站 31.5×31.5 = 992 m²（一览表 1,000 m²）；汽机房 175×34.4 = 6,020 m²（一览表 6,020 m²）；烟囱占地 210 m² → 底径 16.4 m；两座冷却塔合计 16,340 m²（一览表 16,400 m²）。标定结论一致。
5. **三维世界坐标**：`世界坐标 = 图纸坐标 − 原点(2900800, 2548300)`，X 为东向、Y 为北向、Z 为高度（m）。渲染到 Three.js 时按 Y 轴向上换算为 `(X, Z, −Y)`。
6. **精度**：实体坐标保留 0.1 m 量级，同一边多次量测偏差 ≤ 0.5 m；半径取整 51 m 后与一览表面积偏差 0.35%；图纸无量测高程，全厂按单一地坪（Z = 0）处理。

## 6 资产清单

### 6.1 工程文件（随前端资源包发布）

| 文件 | 用途 | 大小 |
|---|---|---:|
| `index.html` | 页面骨架：三维视口、信息面板、工具栏（线框/光照/标注/显隐/复位）、文字标注层 | 3.4 KB |
| `style.css` | 深色主题界面样式（面板、工具条、按钮、标注标签） | 10.4 KB |
| `main.js` | 场景与相机初始化、交互（旋转/缩放/平移/双击聚焦）、拾取与信息面板、显示开关、`PlantApp` 钩子与 `postMessage` 桥接 | 39.8 KB |
| `builders.js` | 各类 `shape` 的几何构建函数注册表（box/gantry/duct/chimney/transformer/tank/pit/switchyard/gallery/hyperbolic/pipes/coalheap/retaining/dome/pad） | 35.6 KB |
| `plant-data.js` | 唯一数据源：`meta` + `structures` + `roads` + `boundary` + `trees` | 77.2 KB |
| `readme.md` | 项目说明文档（本文件，由 `build-docs.mjs` 从数据文件生成表格） | 96.6 KB |
| `vendor/three.min.js` | Three.js r13x UMD 构建（全局 `THREE`），本地引入、离线可用 | 589.3 KB |
| `vendor/OrbitControls.js` | 轨道控制器 UMD 版本（旋转/缩放/平移/阻尼） | 25.8 KB |

### 6.2 解析过程资产（随项目归档，不随前端包发布）

| 文件/目录 | 用途 | 大小量级 |
|---|---|---:|
| `dump.mjs` | 调用 `@mlightcad/libredwg-web` 导出模型空间实体（类型/图层/坐标/多段线顶点与 bulge/文字） | 约 4 KB |
| `labels.py` | 清洗文字实体，生成 `labels.json`（612 条） | 约 2 KB |
| `raster.py / raster2.py` | 按图层光栅化核对（`g_all.png`、`g_main.png`、`g_sub.png` 及局部放大图） | 各约 3 KB |
| `an14.py / an17.py` | bulge=1 半圆反算圆心与半径；编号标注点坐标定位 | 各约 4 KB |
| `an19.py` | 道路双线配对为路面四边形，输出 `quads.json`（140 段） | 约 5 KB |
| `mkdata.py` | 按标定结果组装 `plant-data.js`（坐标换算、构件属性、道路、边界、树点） | 约 20 KB |
| `docstats.mjs` | 统计校核（类别/面积/偏差/道路宽度），支撑文档数字 | 约 3 KB |
| `build-docs.mjs` | 由 `plant-data.js` 生成 `readme.md` 与本资产说明，保证文档数字与数据同源 | 约 13 KB |
| `package.json` | 解析依赖声明：`{"@mlightcad/libredwg-web": "^0.8.2"}` | < 1 KB |
| `labels.json` | 图纸文字实体清洗结果（含《二期工程建构筑物一览表》表体文字） | 约 60 KB |
| `polys.json / rects.json / roads.json` | 多段线、矩形轮廓、道路双线中间数据 | 数十 KB |
| `quads.json` | 道路路面四边形（渲染 `roads` 的来源） | 约 40 KB |
| `zoom_towers.png / view_A.png 等` | 冷却塔、主厂房局部光栅化核对图 | 每张数百 KB |

说明：

- 所有资源均为本地文件，页面不引用 CDN、不请求网络接口，因此**不依赖服务器即可演示**（`file://` 双击 `index.html`）；
- 接入 Hermes（8090）后台时把整个目录作为静态资源部署，通过 HTTP 访问后以 `iframe` 嵌入（`file://` 不能作为 iframe 源，见 readme 第 8 节）；
- `.dwgconv/` 为解析工作目录，含脚本、中间 JSON、核对 PNG 与 WASM 依赖，属**过程资产**，随项目保留但不随前端包发布。

## 7 构件统计

| 类别 | 代码 | 构件数 | 占地面积(m²) | 占构件占地 | 主要内容 |
|---|---|---:|---:|---:|---|
| 主厂房及生产系统 | `main` | 16 | 21,047 | 6.2% | 汽机房、除氧煤仓间、锅炉房、电除尘、烟囱、烟道、天桥等 |
| 电气与配电装置 | `electrical` | 12 | 27,293 | 8.1% | 500 kV 配电装置、主变/厂用变/备用变、防火墙、事故油池 |
| 辅助生产设施 | `aux` | 20 | 12,197 | 3.6% | 石灰石粉仓、门卫、干灰库、气化风机房、净水站、制氢站、化水间 |
| 循环水系统 | `cooling` | 5 | 23,210 | 6.8% | 两座双曲线冷却塔、循环水泵房、加氯间、压力钢管 |
| 输煤贮煤系统 | `coal` | 11 | 29,095 | 8.6% | 条形煤场、挡煤墙、圆形封闭煤仓、卸煤槽 |
| 生活与场前区 | `living` | 3 | 2,450 | 0.7% | 食堂、宿舍楼、停车场、水池 |
| 施工临建 | `construction` | 38 | 213,371 | 62.9% | 施工临建场地、库房、组合场、办公与生活区（26 项） |
| **合计** | — | **129** | **338,989** | 100% | 含施工临建 213,371 m²（临时用地） |

补充统计：

| 指标 | 数值 |
|---|---:|
| 构件总数 | 129 |
| 其中建筑/构筑物（h > 0.5 m） | 52 |
| 其中场坪/堆场（h ≤ 0.5 m） | 19 |
| 构件占地合计（按记录求和，未扣重叠） | 282,952 m² |
| 二期永久设施占地（不含施工临建） | 100,172 m² |
| 涉及图纸一览表编号 | 30 个（101–136 区间，41 个实例） |
| 道路面片 / 总长 / 宽度范围 | 140 段 / 约 12.3 km / 3.4–13.6 m |
| 厂界折线 / 面积 / 周长 | 18 点 / 106.1 ha / 4,260 m |
| 绿化点 | 192 |
| 估算项（含"图纸信息不足"标记） | 116 / 129 |

图示一览表共 142 项（101 汽机房 … 142 #6 输煤转运站），本版覆盖 30 个编号；**115 渣库、137–142 输煤转运站**在图面未找到明确标注点，**未建模**；**136 卸煤槽**按铁路线与输煤系统走向推定位置后建模。图面另有 #1–#5 输煤栈桥文字标注，本版未建模。

## 8 已知偏差与复核项

### 8.1 已知偏差

| 类别 | 情况 | 影响与处置 |
|---|---|---|
| 尺寸估算 | 116 个构件的尺寸/高度为常规工程估算（清单见 readme 第 5 节） | 影响体量与天际线，不影响构件平面相对位置；已逐项注明标记 |
| 烟囱高度 | 取 210 m（按一览表面积 + 600 MW 常规参数反推底径 16.4 m） | 直接影响天际线与限高判断，优先复核 |
| 冷却塔塔高 | 取 130 m（塔径 102 m 为实测） | 塔高影响循环水方案比选，需查工艺图 |
| 锅炉房面积 | 单台 3,033 m²（图面量测），一览表两台合计 8,840 m²，差约 2,774 m² | 口径可能不同（是否含烟风道/除渣），需核对后修正轮廓或说明 |
| 条形煤场 | 两座合计 11,880 m²，一览表"煤场及干煤棚"合计 30,000 m² | 可能含斗轮机轨道与扩建区，需核对煤场范围 |
| 干灰库直径 | 数据取 Ø17 m，图面文字标注 Ф15 m | 建议以图面文字为准修正 |
| 卸煤槽位置 | 无编号标注点，按铁路线走向推定 | 位置与尺寸均待复核 |
| 未建模设施 | 115 渣库、137–142 转运站、#1–#5 输煤栈桥 | 需施工图或现场补充后新增 |
| 竖向 | 无高程数据，全厂单一地坪 | 竖向设计、坡度、防洪标高不在本资产范围 |
| 道路 | 双线配对在路口处可能缺面，宽度 3.4–13.6 m | 抽查主干道宽度与转弯半径 |

### 8.2 复核优先级

1. 烟囱高度与底径（ST-108）、冷却塔塔高（ST-127A）——影响厂区天际线与工艺方案；
2. 500 kV 配电装置场地划分（ST-119）——影响出线走廊；
3. 锅炉房、条形煤场面积口径（与一览表差异项）；
4. 未定位设施（115 渣库、136 卸煤槽、137–142 转运站）的位置补录；
5. 各单体建筑高度、施工临建平面尺寸——按需复核，不影响总体关系。

完整复核清单（15 项）见 `readme.md` 第 11 节。

## 9 集成与移交说明

### 9.1 移交内容

| 内容 | 形式 | 接收方 |
|---|---|---|
| 三维前端资源包（`src/3d-powerplant/`） | 目录拷贝 / 压缩包 | 前端维护人员、Hermes 运维后台集成方 |
| 数据文件 `plant-data.js` | JS（UMD，全局 `PLANT_DATA`） | 数据维护人员 |
| 解析工作目录 `.dwgconv/` | 脚本 + 中间产物 + 核对图 | 数据维护人员（复现与二次解析） |
| 本说明与 `readme.md` | Markdown | 项目归档、图纸复核人员 |

### 9.2 运行方式

- 单机演示：双击 `src/3d-powerplant/index.html`（`file://`，无需服务器）；
- 后台集成：整目录部署到 Hermes 8090 静态目录（如 `/plant3d/`），后台页面 `iframe` 引用 `/plant3d/index.html?embed=1`；
- 交互：左键旋转、滚轮缩放、右键平移、双击聚焦、点击弹出信息面板；工具栏提供线框、光照、标注、构件显隐与复位视角开关。

### 9.3 接口约定

- 全局对象 `window.PlantApp`：`focusOn(id)`、`setVisible(id, bool)`、`setAlarm(id, level)`、`setStatus(id, 'normal'|'warning'|'alarm'|'offline')`、`addInspectionPoint({id,name,x,y,z,status})`（`x/y` 为世界坐标）、`select(id)`、`getSelected()`、`resetView()`、`onSelect` 回调，以及 `scene / camera / renderer / controls / structures / data` 等只读引用；
- `postMessage` 协议：父→子 `plant:focus`、`plant:alarm`、`plant:status`、`plant:visible`、`plant:inspect`；子→父 `plant:selected`（选中回传，`targetOrigin` 固定为 `http://127.0.0.1:8090`）；
- 安全要求：三维页面当前不校验 `ev.origin`（便于 `file://` 调试），HTTP 集成后应加源白名单；父页面校验子页面消息的 `origin` 与 `type`；`targetOrigin` 不使用 `*`；CSP 放行同源 `frame-src`；集成部署走 HTTP，不以 `file://` 作为 iframe 源。

### 9.4 维护责任与依赖

- 数据维护：修改 `plant-data.js` 后需同步更新 `readme.md` 第 4、5 节统计与本文第 7 节，并按第 8 节复核受影响项；
- 渲染维护：新增 `shape` 类型需在 `builders.js` 注册；替换 GLB 需补充 `GLTFLoader.js` 到 `vendor/`；
- 依赖固定：Three.js 与 OrbitControls 使用本地 vendor 版本，不随外部 CDN 升级；如需升级，必须回归检查 `LatheGeometry`、`InstancedMesh` 与拾取行为；
- 失效条件：源图纸更新、厂区总平面调整、设备增删时，本资产需重新解析或在数据层增量修订，并在变更记录中登记。

## 10 变更记录

| 版本 | 日期 | 变更内容 | 变更人 |
|---|---|---|---|
| v1.0 | 2026-11-01 | 首次归档：DWG 解析（11,822 实体）→ 数据文件（129 构件 / 140 道路 / 18 边界点 / 192 树点）→ 三维前端与说明文档；建立坐标标定证据链 | 技术文档 / 前端工程 |
| — | — | 后续变更在此追加：新增构件、修正估算尺寸、替换 GLB、接入 Hermes 生产环境 | — |
