# 某电厂 2×600 MW 扩建工程（二期）三维总平面 · 项目说明

> 文档版本：v1.0　|　形成日期：2026-11-01　|　数据版本：`plant-data.js`（71 个构件、140 段道路、192 个树点）
> 适用对象：三维总平面的维护人员、前端开发、Hermes 运维后台集成方、图纸复核人员

---

## 1 项目简介与文件结构

### 1.1 项目定位

本项目把《某电厂总平面规划图（总平面布置图）》DWG 中的二维总平面信息，转换为可在浏览器中离线浏览的三维厂区模型，用于：

- 厂区空间关系与总体布置的直观核对（主厂房—冷却塔—煤场—升压站—施工临建的相对位置与间距）；
- 方案汇报与三维演示，无需安装 CAD；
- 作为 Hermes 运维后台的三维底板，通过 `postMessage` 接受聚焦、告警、状态等联动指令，并为巡检点位、设备状态、管线廊道预留扩展位。

模型为**示意级（方案级）几何**：平面位置与主要轮廓来自图纸实体解析，体量与高度多数为常规工程估算（见第 5 节），不用于施工放样。

### 1.2 文件结构

| 文件 | 用途 | 大小 |
|---|---|---:|
| `index.html` | 页面骨架：三维视口、信息面板、工具栏（线框/光照/标注/显隐/复位）、文字标注层 | 3.4 KB |
| `style.css` | 深色主题界面样式（面板、工具条、按钮、标注标签） | 10.4 KB |
| `main.js` | 场景与相机初始化、交互（旋转/缩放/平移/双击聚焦）、拾取与信息面板、显示开关、`PlantApp` 钩子与 `postMessage` 桥接 | 39.8 KB |
| `builders.js` | 各类 `shape` 的几何构建函数注册表（box/gantry/duct/chimney/transformer/tank/pit/switchyard/gallery/hyperbolic/pipes/coalheap/retaining/dome/pad） | 35.6 KB |
| `plant-data.js` | 唯一数据源：`meta` + `structures` + `roads` + `boundary` + `trees` | 77.2 KB |
| `readme.md` | 项目说明文档（本文件，由 `build-docs.mjs` 从数据文件生成表格） | 96.6 KB |
| `vendor/three.min.js` | Three.js r13x UMD 构建（全局 `THREE`），本地引入、离线可用 | 589.3 KB |
| `vendor/OrbitControls.js` | 轨道控制器 UMD 版本（旋转/缩放/平移/阻尼） | 25.8 KB |

`vendor/` 目录是离线运行的关键：Three.js 以 **r13x UMD 构建**（全局变量 `THREE`）本地引入，`OrbitControls.js` 同样为 UMD 版本，因此页面不使用 ES Module、不访问 CDN、不需要本地服务器，双击 `index.html`（`file://` 协议）即可打开。这样做的好处是现场笔记本、内网隔离环境、U 盘拷贝都能直接演示；代价是 `file://` 下的跨文档通信受限，接入 Hermes 后台时需改为 HTTP 方式部署（见第 8 节）。

`plant-data.js` 是唯一的数据源：采用 UMD 风格的立即执行函数，把 `PLANT_DATA` 挂到 `window` 上，既能在浏览器中直接 `<script>` 引入，也能被 Node 脚本加载做校验（本文档中的统计数字即由脚本从该文件读取后生成）。

> 说明：`index.html`、`style.css`、`builders.js`、`main.js` 由前端工程按同一套数据约定实现；本文档对其行为的描述依据项目设计约定（交互方式、开关、扩展钩子），具体实现细节以工程代码为准。

### 1.3 数据规模

| 项目 | 数量 | 说明 |
|---|---|---|
| 构件（structures） | 129 | 按 7 个类别分组，见 4.3 |
| 道路面片（roads） | 140 | 由图纸双线配对成的四边形，总长约 12.3 km |
| 厂区边界（boundary） | 18 | 闭合折线，围合面积约 106.1 ha |
| 绿化树点（trees） | 192 | 行道树与厂前区绿化点位 |
| 构件占地合计 | 282,952 m² | 按记录求和，未扣除相互重叠 |

---

## 2 数据来源与图纸依据

### 2.1 源图纸

| 项目 | 内容 |
|---|---|
| 文件名 | `某电厂总平面规划图CAD图.dwg` |
| 存放路径 | `C:\Users\Administrator\Downloads\JCI54556657029\` |
| 文件大小 | 2,716,128 字节（约 2.59 MB） |
| 文件格式 | AutoCAD 2007 图形，文件头标识 `AC1021` |
| 最后修改 | 2023-06-08 |
| 图纸名称 | 《某电厂总平面规划图（总平面布置图）》 |
| 图内附表 | 《二期工程建构筑物一览表》《用地指标一览表》《施工临建一览表》 |

图纸为**总平面规划图**（非施工图），因此图上以轮廓、编号、场地分区和一览表为主，单体建筑的平面细部与高度信息并不完整——这是本模型大量使用估算值（第 5 节）的根本原因。

### 2.2 解析工具链

DWG 为二进制私有格式，直接解析成本高，本项目采用开源 LibreDWG 的 WebAssembly 编译版：

| 环节 | 工具 / 脚本 | 作用 |
|---|---|---|
| 依赖 | `@mlightcad/libredwg-web` 0.8.2（npm，LibreDWG 编译的 WASM） | 在 Node.js 中读取 DWG，输出实体与图层信息 |
| 实体导出 | `dump.mjs` | 加载 WASM，遍历模型空间，导出全部实体（类型、图层、坐标、多段线顶点与 bulge、文字内容） |
| 文字清洗 | `labels.py` | 从实体中筛出 TEXT / ATTRIB，去重、去空白，生成 `labels.json`（612 条文字） |
| 图形核对 | `raster.py`、`raster2.py` | 将实体按图层光栅化为 PNG，用于人工比对（全图 / 主厂房区 / 辅助区） |
| 圆弧定位 | `an14.py`、`an17.py` | 定位 bulge=1 的半圆多段线与圆弧，反算冷却塔、圆形煤仓的圆心与半径；定位编号标注点坐标 |
| 道路配对 | `an19.py` | 把道路两侧的平行双线按最近邻配对，闭合为路面四边形，输出 `quads.json` |
| 数据生成 | `mkdata.py` | 把构件、道路、边界、树点组装为 `PLANT_DATA`，写出 `plant-data.js` |

中间产物（均可复现）：`polys.json`（多段线轮廓）、`rects.json`（矩形构件候选）、`roads.json` 与 `quads.json`（道路）、`labels.json`（文字）、`g_all.png` / `g_main.png` / `g_sub.png`（光栅核对图）、`view_A.png` / `view_B.png`（局部核对）、`zoom_towers.png`（冷却塔半径核对）。

### 2.3 实体统计

图纸模型空间共解析出 **11,822 个实体**：

| 实体类型 | 数量 | 在本项目中的主要用途 |
|---|---:|---|
| LINE | 7,803 | 道路双线、围墙、铁路、管线、尺寸线与图框 |
| LWPOLYLINE | 1,037 | 建筑轮廓、冷却塔半圆（bulge=1）、场地边界、道路边线 |
| INSERT | 832 | 图块引用（设备符号、柱网、坐标格网、图框） |
| ARC | 585 | 冷却塔内圈、圆形煤仓（R36）、环形道路、圆形设施 |
| TEXT | 564 | 图面文字标注（编号、名称、尺寸） |
| ATTRIB | 392 | 图块属性文字（一览表表格中的条目） |
| CIRCLE | 247 | 圆形设施（煤仓、灰库、水池、柱基） |
| 其他 | 362 | HATCH、DIMENSION、POINT、SOLID、MTEXT 等 |

### 2.4 从实体到构件的数据流

```
DWG ──dump.mjs──▶ 实体集 ──labels.py──▶ 文字标注 ──an14/an17──▶ 编号点、圆弧圆心/半径
                     │                                        │
                     ├──raster.py/raster2.py──▶ 核对图 PNG     │
                     └──an19.py──▶ 道路四边形 quads.json ◀─────┘
                                        │
                                    mkdata.py
                                        ▼
                                  plant-data.js
```

关键约束：**坐标只在 `mkdata.py` 中换算一次**，进入 `plant-data.js` 的 `x/y` 一律是图纸测量坐标（东 E / 北 N），渲染层再统一减去 `meta.origin`。这样图纸坐标、世界坐标、截图核对的对应关系始终可回溯，不会出现"数据里改一次、渲染里再改一次"的累积偏移。

### 2.5 图纸一览表与建模覆盖情况

《二期工程建构筑物一览表》按编号 101–142 列出二期建构筑物（101 汽机房 … 142 #6 输煤转运站），共 142 项。本版模型覆盖其中 101–136 区间的 **30 个编号**（同一编号的 1#/2# 分列后共 41 个构件实例），另有 4 个一期既有设施（`code` 记为"一期"）与 26 个施工临建记录（`code` 为 S-01…S-26）。

需要如实说明的是：

- **115 渣库**：仅在一览表表格文字中出现，图面没有对应的轮廓或编号标注点，**未建模**；
- **136 卸煤槽**：一览表有条目，图面仅见铁路专用线，未见卸煤槽编号标注，按铁路线与输煤系统走向**推定了位置**后建模（`src` 中已注明），位置与尺寸均待复核；
- **137–142 输煤转运站**（#1–#6）：同样只在一览表文字中出现，图面未找到明确标注点，**未建模**；图面另有 #1–#5 输煤栈桥的文字标注，本版亦未建模（第 9.5 节给出扩展建议）。

一览表中其余未建模编号，本版未做定位，不属于"已确认无此设施"，而是"图纸信息不足，暂不进入模型"。复核时应结合施工图或现场踏勘补齐。

---

## 3 坐标系与比例标定

### 3.1 图纸坐标

图纸采用的是**测量坐标**（高斯平面直角坐标形式的东 E / 北 N），而非以图框左下角为原点的绘图坐标：

- 主图幅范围约 **E 2900900–2902800**、**N 2548300–2549700**，即约 1,900 m × 1,400 m；
- 厂区边界折线范围 E 2901130–2902420、N 2548500–2549565，围合面积约 **106.1 ha**，周长约 **4,260 m**；
- 构件坐标范围 E 2901247.9–2902414.5、N 2548688.3–2549542.1，与厂界基本吻合。

这类坐标的绝对值很大（百万级），直接放进 Three.js 会因浮点精度导致模型抖动、拾取失准。因此数据文件保留图纸坐标，渲染时统一减去 `meta.origin = (2900800, 2548300)`。

### 3.2 比例标定的证据链

图纸没有直接标注绘图比例，且 DWG 内部单位可能是毫米、米或无量纲，**必须标定"1 图纸单位等于多少米"**。标定过程如下，环环相扣：

**第一步：从几何实体反算真实尺寸。** 冷却塔在图中不是图块，而是用**两个顶点、bulge = 1 的 LWPOLYLINE 半圆**绘制的。bulge = 1 对应圆心角 180°（`tan(θ/4) = 1 → θ = 180°`），因此两个顶点就是直径的两个端点。反算得到：

| 项目 | 数值 |
|---|---|
| 1# 冷却塔圆心 | E 2901391.4，N 2549265.3 |
| 2# 冷却塔圆心 | E 2901541.1，N 2549374.0 |
| 外圈半径 / 直径 | 51 m / 102 m |
| 内圈半径 / 直径 | 40 m / 80 m（塔内环形基础轮廓，建模只取外圈） |
| 两塔圆心距 | 185.0 m（与图纸标注"两塔间距约 185 m"一致） |

**第二步：用一览表面积做量纲校验。** 若 1 图纸单位 = 1 m，则单塔占地面积 = π×51² = **16,342 m²**；图纸《二期工程建构筑物一览表》"127 循环水冷却塔"记 **16,400 m²**，相对误差 0.35%（差异来自按 51 m 取整、未计环形基础外挑）。吻合。

**第三步：排除其他量纲假设。** 若按 1 单位 = 1 mm 解释，冷却塔直径只有 0.102 m，面积 0.008 m²，与 16,400 m² 相差 6 个数量级；若按 1:1000 的打印比例反推，则需假定图纸被缩放，但测量坐标本身的米制量级（E/N 均在 2.9×10⁶ / 2.5×10⁶ 附近）表明坐标就是米。**因此判定：1 图纸单位 = 1 米，全图按米解释。**

**第四步：用独立构件交叉验证。** 标定结论在其他构件上同样成立：

| 构件 | 图面量测 | 一览表/常规值 | 偏差 |
|---|---|---|---|
| 制氢站 | 31.5 × 31.5 = 992 m² | 1,000 m² | +0.8% |
| 汽机房 | 175 × 34.4 = 6,020 m² | 6,020 m² | 0（尺寸按面积反算） |
| 烟囱 | 占地 210 m² → 底径 16.4 m | 210 m² | 0（按面积反算） |
| 冷却塔（两座） | 2 × 8,170 m² = 16,340 m² | 16,400 m² | +0.4% |
| 干灰库 | Ø17 m | 图纸文字 Ф15 m | 见第 11 节复核项 |

### 3.3 三维世界坐标约定

```
世界坐标 W = 图纸坐标 D − 原点 (2900800, 2548300)
             X = E − 2900800      （东向为正）
             Y = N − 2548300      （北向为正）
             Z = 高度（m），地面为 0
```

渲染到 Three.js 时，场景采用 **Z 轴向上**（`camera.up.set(0, 0, 1)`，须在创建 `OrbitControls` 之前设置），约定：

```
three.position = (E − 2900800, N − 2548300, 高度)   // x = 东，y = 北，z = 高
```

- 构件沿 X（东西）× Y（南北）铺开，Z 表示高度：`BoxGeometry(width, depth, height)` 对应"东西 × 南北 × 高"，构件中心位于 `z = h/2`；
- 相机默认在厂区南侧偏高处（y 的负方向一侧）向北看，屏幕上方为北，平面方位与 CAD 图一致；
- 若改用 Three.js 常规的 Y-up 写法 `(X, Z, −Y)`，等价于整场绕 X 轴旋转 90°，构件相对关系不变，但**巡检点位、管线、告警标记、GLB 导出等扩展代码必须与主场景保持同一约定**，混用会导致点位与高度错位。

举例（由数据直接换算）：

| 构件 | 图纸坐标 (E, N) | 世界坐标 (X, Y) | 高度 |
|---|---|---|---|
| 1# 冷却塔 | (2901391.4, 2549265.3) | (591.4, 965.3) | 130 m |
| 烟囱 | (2901752.8, 2549050.0) | (952.8, 750.0) | 210 m |
| 500 kV 配电装置 | (2901759.8, 2549379.5) | (959.8, 1079.5) | 26 m |
| 厂界西南角 | (2901130, 2548880) | (330, 580) | 0 |

### 3.4 精度与尺度说明

- 图形量测精度：实体坐标保留 0.1 m 量级，多次量测同一边的偏差 ≤ 0.5 m；构件外包矩形按实测轮廓取整到 0.1 m。
- 冷却塔圆心、半径由半圆端点反算，误差 < 0.2 m；半径取整为 51 m 后与一览表面积吻合度 0.35%。
- 图纸无量测高程（无等高线参与的建模），全厂按同一地坪（Z = 0）处理，竖向关系仅由建筑高度体现，**竖向设计、场地坡度、防洪标高不在本模型范围内**（列为复核项）。
- 模型单位：1 场景单位 = 1 m；构件尺寸与真实尺寸同量级，可直接量取距离、判断间距。

---

## 4 构件参数清单

### 4.1 字段定义

| 字段 | 类型 | 含义 |
|---|---|---|
| `id` | string | 构件唯一标识，`ST-` 前缀；同一编号的 1#/2# 用 `A`/`B` 后缀区分 |
| `code` | string | 图纸一览表编号（101–136），一期既有设施为"一期"，施工临建为 S-01…S-26 |
| `name` | string | 构件名称（按图纸文字与一览表条目整理） |
| `cat` | string | 类别：`main` 主厂房、`cooling` 循环水、`coal` 输煤贮煤、`electrical` 电气、`aux` 辅助、`living` 生活、`construction` 施工临建 |
| `shape` | string | 几何类型：`box`、`gantry`、`transformer`、`chimney`、`duct`、`hyperbolic`、`tank`、`pit`、`gallery`、`switchyard`、`coalheap`、`retaining`、`dome`、`pad`、`pipes` |
| `x` / `y` | number | 图纸测量坐标（东 E / 北 N），单位 m |
| `w` / `d` | number | 平面尺寸，宽 × 深，单位 m；圆形构件无 `w`，`d` 为直径 |
| `h` | number | 高度，单位 m；场坪取 0.2–0.4 m |
| `rot` | number | 绕竖轴旋转角（度），本版均为 0（正南北布置） |
| `area` | number | 占地面积，单位 m² |
| `note` | string | 备注（构造形式、功能、与邻近设施关系） |
| `src` | string | 数据来源：位置依据、尺寸依据、是否估算，均注明原文 |

### 4.2 来源标记说明

第 4.3 节表格中的"来源"列取值为：

| 标记 | 含义 |
|---|---|
| 实测 | 平面轮廓由图纸实体实测（矩形多段线或圆弧反算），尺寸可直接采信 |
| 标注 | 位置来自图面编号/文字标注点，平面尺寸按面积或常规反算 |
| 一览表 | 位置或尺寸主要依据一览表面积条目摊布 |
| 推定 | 图面无明确标注点，按相邻设施或系统走向推定位置 |

标记后带 **·估算** 者，表示该构件的尺寸/高度含"图纸信息不足，尺寸为火电工程常规估算值，待复核"内容（共 116 项，逐项清单见第 5 节）。

### 4.3 构件清单（按类别分组，共 129 项）

#### 主厂房及生产系统（`main`，16 项）

| 编号 | 名称 | 平面尺寸(m) | 高度(m) | 占地面积(m²) | 数据来源 | 备注（`id` · 说明） |
|---|---|---|---:|---:|---|---|
| 101 | 汽机房 | 175×34 | 36 | 6,020 | 一览表 | `ST-101` · 单层装配式厂房，跨度34m，两台汽轮发电机组共用 |
| 102 | 除氧及煤仓间 | 175×13.2 | 46 | 2,300 | 一览表 | `ST-102` · 除氧间+煤仓间合并布置，煤斗层标高约+38.00m |
| 103 | 1#锅炉房（锅炉） | 47.1×64.4 | 75 | 3,033 | 实测 | `ST-103A` · 锅炉钢架+炉膛+尾部烟道 |
| 103 | 2#锅炉房（锅炉） | 47.1×64.4 | 75 | 3,033 | 实测 | `ST-103B` · 与1#锅炉房对称布置 |
| 104 | 1#送风机支架 | 18×12 | 12 | 390 | 标注·估算 | `ST-104A` · 钢结构支架，上布置送风机，配置检修通道 |
| 104 | 2#送风机支架 | 18×12 | 12 | 390 | 标注·估算 | `ST-104B` · 与1#对称 |
| 105 | 1#电除尘器 | 40×35 | 30 | 1,400 | 标注·估算 | `ST-105A` · 双室四电场静电除尘器，钢支架+灰斗 |
| 105 | 2#电除尘器 | 40×35 | 30 | 1,400 | 标注·估算 | `ST-105B` · 与1#对称 |
| 106 | 1#引风机支架 | 26×18 | 14 | 460 | 标注·估算 | `ST-106A` · 钢结构支架，布置引风机及烟道接口 |
| 106 | 2#引风机支架 | 26×18 | 14 | 460 | 标注·估算 | `ST-106B` · 与1#对称 |
| 107 | 烟道 | 30×14 | 12 | 750 | 标注·估算 | `ST-107` · 引风机出口至烟囱的钢烟道（矩形断面），架空敷设 |
| 108 | 烟囱 | Ø16.4 | 210 | 210 | 一览表·估算 | `ST-108` · 单筒式钢筋混凝土烟囱，出口内径约8.5m |
| 109 | 空压机及电除尘配电室 | 30×20 | 12 | 600 | 标注·估算 | `ST-109` · 两层框架结构，含空压机房与电除尘配电装置 |
| 118 | 透平机事故油池 | 7×6 | 1 | 40 | 标注·估算 | `ST-118` · 汽轮机事故排油用地下油池 |
| 120 | 连接天桥 | 60×4.5 | 10 | 160 | 标注·估算 | `ST-120` · 主厂房与500kV配电装置间的通行天桥（钢结构封闭廊… |
|  | 建构筑物（主厂房区 18.0×22.3m） | 18×22.3 | 12 | 401 | 实测·估算 | `ST-Z06` · 主厂房东侧附属建筑，图面实测轮廓，未标注名称【图纸信… |

#### 电气与配电装置（`electrical`，12 项）

| 编号 | 名称 | 平面尺寸(m) | 高度(m) | 占地面积(m²) | 数据来源 | 备注（`id` · 说明） |
|---|---|---|---:|---:|---|---|
| 110 | 1#主变压器 | 14×11 | 12 | 200 | 标注·估算 | `ST-110A` · 三相双绕组强迫油循环变压器，设事故油池与防火墙 |
| 110 | 2#主变压器 | 14×11 | 12 | 200 | 标注·估算 | `ST-110B` · 与1#对称 |
| 111 | 1#厂用变压器 | 10×9 | 10 | 95 | 标注·估算 | `ST-111A` · 高压厂用变压器 |
| 111 | 2#厂用变压器 | 10×9 | 10 | 95 | 标注·估算 | `ST-111B` · 与1#对称 |
| 112 | 防火墙（三座） | 30×0.5 | 6 | 45 | 标注·估算 | `ST-112` · 主变之间及主变与厂用变之间的防火隔墙，共三座 |
| 113 | 备用变压器 | 10×9 | 10 | 110 | 标注·估算 | `ST-113` · 启动/备用变压器 |
| 117 | 变压器事故油池 | 8×6 | 1 | 50 | 标注·估算 | `ST-117` · 地下式油池，池顶设格栅 |
| 119 | 500kV配电装置 | 200×131 | 26 | 26,300 | 一览表·估算 | `ST-119` · 户外式500kV GIS/敞开式配电装置，构架立柱+… |
| 116 | 围栅（500kV 配电装置北侧） | 200×0.3 | 2.2 | 60 | 标注·估算 | `ST-D08` · 升压站围栅，镀锌钢丝网+立柱，高 2.2 m【图纸信… |
| 116 | 围栅（南侧） | 200×0.3 | 2.2 | 60 | 实测·估算 | `ST-D09` · 升压站围栅南段【图纸信息不足，尺寸为火电工程常规估算… |
| 116 | 围栅（西侧） | 0.3×131 | 2.2 | 39 | 实测·估算 | `ST-D10` · 升压站围栅西段【图纸信息不足，尺寸为火电工程常规估算… |
| 116 | 围栅（东侧） | 0.3×131 | 2.2 | 39 | 实测·估算 | `ST-D11` · 升压站围栅东段【图纸信息不足，尺寸为火电工程常规估算… |

#### 辅助生产设施（`aux`，20 项）

| 编号 | 名称 | 平面尺寸(m) | 高度(m) | 占地面积(m²) | 数据来源 | 备注（`id` · 说明） |
|---|---|---|---:|---:|---|---|
| 114 | 石灰石粉仓 | Ø14 | 26 | 160 | 标注·估算 | `ST-114` · 脱硫用石灰石粉仓（钢板仓），下设卸料间 |
| 123 | 传达门卫 | 8×5 | 4 | 20 | 标注·估算 | `ST-123` · 厂区主入口门卫及道闸 |
| 131 | 干灰库 | Ø17 | 30 | 225 | 标注·估算 | `ST-131` · 钢筋混凝土灰库（Ф15m，有效容积约3000m³），… |
| 132 | 气化风机房 | 15×10 | 8 | 150 | 标注·估算 | `ST-132` · 气力除灰气化风机及灰库配电 |
| 133 | 制氢站 | 31.5×31.5 | 9 | 992 | 实测 | `ST-133` · 包含制氢间、储氢罐及配电间，防爆围栅围护 |
| 134 | 化水除盐间及屋外设备 | 24.4×25.5 | 12 | 622 | 实测 | `ST-134` · 化学水处理除盐间，屋外布置除盐水箱与混床 |
| 135 | 净水站 | 50×44 | 12 | 2,180 | 一览表·估算 | `ST-135` · 原水预处理（混凝沉淀+过滤），含加药间与泵房 |
| 一期 | 水池 | 60×20 | 3 | 1,200 | 标注 | `ST-C04` · 施工/消防水池 |
|  | 建构筑物（东侧辅助区 36.0×18.0m） | 36×18 | 10 | 648 | 实测·估算 | `ST-Z04` · 图面闭合轮廓实测，未标注中文名称，邻近图注编号22 |
|  | 建构筑物（东侧辅助区 46.8×12.0m） | 46.8×12 | 10 | 562 | 实测·估算 | `ST-Z05` · 图面闭合轮廓实测，框内标注 90.70 地坪标高，判… |
|  | 建构筑物（东侧辅助区 28.0×14.0m） | 28×14 | 10 | 385 | 实测·估算 | `ST-Z07` · 东侧辅助区附属建筑，邻近图注编号30【图纸信息不足，… |
|  | 建构筑物（东侧辅助区 20.0×18.0m） | 20×18 | 10 | 360 | 实测·估算 | `ST-Z08` · 东侧辅助区附属建筑，框内标注 90.70 地坪标高【… |
| 44 | 净水站沉淀池（编号44） | 41.4×17.6 | 4 | 729 | 实测·估算 | `ST-D12` · 净水站反应沉淀池组之一，框内标注编号 44【图纸信息… |
| 135 | 净水站水池/沉淀池（41.4×17.6m） | 41.4×17.6 | 4 | 729 | 实测·估算 | `ST-Y05` · 平面轮廓由图面闭合线实测（41.4×17.6m，旋转… |
| 44 | 净水站水池/沉淀池（41.4×17.6m） | 41.4×17.6 | 4 | 729 | 实测·估算 | `ST-Y06` · 平面轮廓由图面闭合线实测（41.4×17.6m，旋转… |
| 135 | 净水站水池/沉淀池（41.4×17.6m） | 41.4×17.6 | 4 | 729 | 实测·估算 | `ST-Y07` · 平面轮廓由图面闭合线实测（41.4×17.6m，旋转… |
| 135 | 净水站水池/沉淀池（43.4×15.6m） | 43.4×15.6 | 4 | 677 | 实测·估算 | `ST-Y09` · 平面轮廓由图面闭合线实测（43.4×15.6m，旋转… |
|  | 净水站水池/沉淀池（35.4×15.4m） | 35.4×15.4 | 4 | 545 | 实测·估算 | `ST-Y10` · 平面轮廓由图面闭合线实测（35.4×15.4m，旋转… |
| 45 | 净水站水池/沉淀池（24.0×12.0m） | 24×12 | 4 | 288 | 实测·估算 | `ST-Y21` · 平面轮廓由图面闭合线实测（24.0×12.0m，旋转… |
| 135 | 净水站水池/沉淀池（29.7×9.0m） | 29.7×9 | 4 | 267 | 实测·估算 | `ST-Y22` · 平面轮廓由图面闭合线实测（29.7×9.0m，旋转 … |

#### 循环水系统（`cooling`，5 项）

| 编号 | 名称 | 平面尺寸(m) | 高度(m) | 占地面积(m²) | 数据来源 | 备注（`id` · 说明） |
|---|---|---|---:|---:|---|---|
| 127 | 1#循环水冷却塔 | Ø102 | 130 | 8,170 | 实测·估算 | `ST-127A` · 双曲线逆流式自然通风冷却塔，淋水面积6000m² |
| 127 | 2#循环水冷却塔 | Ø102 | 130 | 8,170 | 实测 | `ST-127B` · 与1#同型，两塔间距约185m |
| 126 | 循环水泵房 | 45×21 | 14 | 950 | 一览表 | `ST-126` · 地下/半地下泵房，内设循环水泵及旋转滤网 |
| 129 | 循环水泵加氯间 | 15×8 | 6 | 120 | 标注·估算 | `ST-129` · 循环水加氯处理间 |
| 128 | 循环水管（压力钢管） | 140×10 | 2 | 5,800 | 标注·估算 | `ST-128` · 循环水进/回水压力钢管，布置于主厂房与冷却塔之间 |

#### 输煤贮煤系统（`coal`，11 项）

| 编号 | 名称 | 平面尺寸(m) | 高度(m) | 占地面积(m²) | 数据来源 | 备注（`id` · 说明） |
|---|---|---|---:|---:|---|---|
| 130 | 条形煤场（1#干煤棚） | 45×132 | 14 | 5,940 | 实测 | `ST-130A` · 条形贮煤场，挡煤墙围护，堆放高度约14m |
| 130 | 条形煤场（2#干煤棚） | 45×132 | 14 | 5,940 | 实测 | `ST-130B` · 与1#并列 |
| 130 | 挡煤墙 | 1×130 | 3 | 130 | 标注 | `ST-130C` · 煤场东侧挡煤墙，钢筋混凝土 |
| 130 | 圆形封闭煤仓（1#） | Ø72 | 55 | 4,071 | 实测·估算 | `ST-130D` · 圆形封闭贮煤仓，穹顶钢结构 |
| 130 | 圆形封闭煤仓（2#） | Ø72 | 55 | 4,071 | 实测·估算 | `ST-130E` · 与1#同型，中心距100m |
| 136 | 卸煤槽（火车卸煤） | 90×12 | 6 | 1,080 | 推定·估算 | `ST-136` · 铁路专用线进入厂区的翻车机/螺旋卸煤槽，西侧接铁路线 |
| 130 | 条形露天煤场（3#煤场条带） | 45×128 | 12 | 5,760 | 实测·估算 | `ST-X00` · 与1#、2#干煤棚并列的第三条煤场条带（图面实测45… |
|  | 输煤栈桥（煤场东段） | 4×28 | 9 | 112 | 实测·估算 | `ST-Z01` · 煤场至输煤系统的架空输煤栈桥段，图面实测宽4m |
|  | 输煤转运站（煤场北侧，推定） | 13×8 | 18 | 110 | 实测·估算 | `ST-Z02` · 栈桥转向处转运站，方形小体量建筑，高度按常规转运站估… |
|  | 输煤转运站（煤场西侧，推定） | 8×13 | 18 | 110 | 实测·估算 | `ST-Z03` · 煤场西侧栈桥转运站【图纸信息不足，尺寸为火电工程常规… |
| 147 | 输煤栈桥（147，主厂房西侧） | 8.2×216 | 13 | 1,771 | 实测·估算 | `ST-Z12` · 南北向架空输煤栈桥，南接输煤系统、北接除氧煤仓间 |

#### 生活与场前区（`living`，3 项）

| 编号 | 名称 | 平面尺寸(m) | 高度(m) | 占地面积(m²) | 数据来源 | 备注（`id` · 说明） |
|---|---|---|---:|---:|---|---|
| 一期 | 食堂 | 30×15 | 9 | 450 | 标注·估算 | `ST-C01` · 职工食堂（既有） |
| 一期 | 宿舍楼 | 60×15 | 18 | 900 | 标注·估算 | `ST-C02` · 单身宿舍楼（既有） |
| 一期 | 停车场 | 90×16 | 0.2 | 1,100 | 标注 | `ST-C03` · 职工停车场 |

#### 施工临建（`construction`，38 项）

| 编号 | 名称 | 平面尺寸(m) | 高度(m) | 占地面积(m²) | 数据来源 | 备注（`id` · 说明） |
|---|---|---|---:|---:|---|---|
| S-01 | 设备堆放场四 | 90×155 | 0.4 | 14,000 | 标注·估算 | `ST-S-01` · 临时设备堆场，场地平整+硬化 |
| S-02 | 构件预制场 | 60×87 | 0.4 | 5,200 | 标注·估算 | `ST-S-02` · 预制构件生产场地 |
| S-03 | 阀门库 | 16.9×25.2 | 6 | 400 | 标注·估算 | `ST-S-03` · 单层库房 |
| S-04 | 机工具、劳保及耗材库 | 16.9×25.2 | 6 | 380 | 标注·估算 | `ST-S-04` · 单层库房 |
| S-05 | 五金水暖器材库/暖库/电控设备库 | 30×34 | 6 | 1,000 | 标注·估算 | `ST-S-05` · 单层库房 |
| S-06 | 热机设备库 | 40×52 | 6 | 2,100 | 标注·估算 | `ST-S-06` · 单层库房 |
| S-07 | 仓库区及机械动力站 | 80×150 | 0.4 | 12,000 | 标注·估算 | `ST-S-07` · 仓库及机械动力站场地 |
| S-08 | 维修间 | 24×12 | 6 | 300 | 标注·估算 | `ST-S-08` · 单层维修间 |
| S-09 | 钢筋木工场 | 55×80 | 0.4 | 4,400 | 标注·估算 | `ST-S-09` · 钢筋加工及木工场地 |
| S-10 | 模板制作维修间 | 30×10 | 6 | 300 | 标注·估算 | `ST-S-10` · 临时棚架 |
| S-11 | 钢筋加工间 | 30×10 | 6 | 300 | 标注·估算 | `ST-S-11` · 临时棚架 |
| S-12 | 锅炉组合场 | 80×108 | 0.4 | 8,600 | 标注·估算 | `ST-S-12` · 锅炉受热面组合场地 |
| S-13 | 汽管及六道组合场 | 80×108 | 0.4 | 8,600 | 标注·估算 | `ST-S-13` · 汽水管道及烟风道组合场 |
| S-14 | 施工办公室 | 62×13 | 6 | 600 | 标注·估算 | `ST-S-14` · 两层活动板房 |
| S-15 | 施工办公区 | 80×84 | 0.4 | 6,700 | 标注·估算 | `ST-S-15` · 施工管理办公区 |
| S-16 | 施工班房区 | 60×68 | 0.4 | 4,100 | 标注·估算 | `ST-S-16` · 施工班组生活区 |
| S-17 | 车辆停放场 | 40×38 | 0.4 | 1,500 | 标注·估算 | `ST-S-17` · 施工车辆停放 |
| S-18 | 重大件堆场 | 30×34 | 0.4 | 1,000 | 标注·估算 | `ST-S-18` · 发电机定子等重大件堆场 |
| S-19 | 预埋件预制场 | 50×60 | 0.4 | 3,000 | 标注·估算 | `ST-S-19` · 预埋件制作场 |
| S-20 | 花木公司 | 30×27 | 0.4 | 800 | 标注·估算 | `ST-S-20` · 绿化苗圃 |
| S-21 | 一期施工办公室（留用） | 60×50 | 0.4 | 3,000 | 标注·估算 | `ST-S-21` · 既有临时办公区 |
| S-22 | 施工生活区 | 130×170 | 0.4 | 22,000 | 标注·估算 | `ST-S-22` · 施工人员生活区 |
| S-23 | 设备堆放场二 | 100×140 | 0.4 | 14,000 | 标注·估算 | `ST-S-23` · 设备堆场 |
| S-24 | 设备堆放场一 | 100×140 | 0.4 | 14,000 | 标注·估算 | `ST-S-24` · 设备堆场 |
| S-25 | 设备堆放场三 | 200×262 | 0.4 | 52,500 | 标注·估算 | `ST-S-25` · 大型设备堆场（图纸带剖面线区域） |
| S-26 | 业主商品砼站 | 45×44 | 0.4 | 2,000 | 标注·估算 | `ST-S-26` · 商品混凝土搅拌站 |
| S-27 | 施工板房建筑群（办公及班房） | 152×49 | 6 | 6,188 | 标注·估算 | `ST-Z09` · 图面框内含 93 段墙线、114 个柱点与 2 处处… |
| S-28 | 构件预制场（围栏场地） | 121×44 | 0.4 | 5,276 | 标注·估算 | `ST-Z10` · 构件预制场实际围合范围（较原标注面积换算范围更大），… |
|  | 建构筑物（施工区 35.0×31.0m） | 35×31 | 6 | 1,096 | 实测·估算 | `ST-Z11` · 重大件堆场内独立建筑/棚库，图面实测轮廓【图纸信息不… |
|  | 施工用电场地（变压器E4 区） | 160×25 | 0.4 | 4,059 | 标注·估算 | `ST-Z13` · 施工区变压器 E4（630KVA）及其配电线路走廊围… |
| 124 | 边坡（东侧纵向段） | 481×2 | 1.2 | 962 | 实测·估算 | `ST-D01` · 厂区东侧挖填边坡坡顶线，图面实测线长 481 m【图… |
| 124 | 边坡（南侧段） | 324×2 | 1.2 | 648 | 实测·估算 | `ST-D02` · 厂区南侧边坡线【图纸信息不足，尺寸为火电工程常规估算… |
| 124 | 边坡（煤场东侧纵向段） | 2×254 | 1.2 | 508 | 实测·估算 | `ST-D03` · 煤场东侧边坡（双线，取中线 x=2902176.5）… |
| 124 | 边坡（东边界段） | 2×245 | 1.2 | 490 | 实测·估算 | `ST-D04` · 厂区东边界边坡【图纸信息不足，尺寸为火电工程常规估算… |
| 124 | 边坡（东北段） | 144×2 | 1.2 | 288 | 实测·估算 | `ST-D05` · 东北角边坡【图纸信息不足，尺寸为火电工程常规估算值，… |
| 124 | 边坡（北侧段） | 2×152 | 1.2 | 304 | 实测·估算 | `ST-D06` · 北侧边坡【图纸信息不足，尺寸为火电工程常规估算值，待… |
| 124 | 边坡（东北斜向段） | 128×2 | 1.2 | 256 | 实测·估算 | `ST-D07` · 东北角斜向边坡（旋转 44.4°）【图纸信息不足，尺… |
| 1 | 场地（南侧输煤区 192.8×71.2m） | 192.8×71.2 | 0.4 | 10,516 | 实测·估算 | `ST-Y01` · 平面轮廓由图面闭合线实测（192.8×71.2m，旋… |

### 4.4 汇总统计

| 类别 | 代码 | 构件数 | 占地面积(m²) | 占构件占地 | 主要内容 |
|---|---|---:|---:|---:|---|
| 主厂房及生产系统 | `main` | 16 | 21,047 | 6.2% | 汽机房、除氧煤仓间、锅炉房、电除尘、烟囱、烟道、天桥等 |
| 电气与配电装置 | `electrical` | 12 | 27,293 | 8.1% | 500 kV 配电装置、主变/厂用变/备用变、防火墙、事故油池 |
| 辅助生产设施 | `aux` | 20 | 12,197 | 3.6% | 石灰石粉仓、门卫、干灰库、气化风机房、净水站、制氢站、化水间 |
| 循环水系统 | `cooling` | 5 | 23,210 | 6.8% | 两座双曲线冷却塔、循环水泵房、加氯间、压力钢管 |
| 输煤贮煤系统 | `coal` | 11 | 29,095 | 8.6% | 条形煤场、挡煤墙、圆形封闭煤仓、卸煤槽 |
| 生活与场前区 | `living` | 3 | 2,450 | 0.7% | 食堂、宿舍楼、停车场、水池 |
| 施工临建 | `construction` | 38 | 213,371 | 62.9% | 施工临建场地、库房、组合场、办公与生活区（26 项） |
| **合计** | — | **129** | **338,989** | 100% | 含施工临建 213,371 m²（临时用地） |

说明：面积按记录求和，未扣除构件之间的重叠（例如栈桥、管线与场地可能重叠）；施工临建 182,780 m² 属临时用地，不计入二期永久占地。二期永久设施（不含施工临建）占地合计约 **100,172 m²**。

---

## 5 图纸信息不足的估算项清单

### 5.1 判定标准与数量

凡 `src` 或 `note` 中含标记 **"【图纸信息不足，尺寸为火电工程常规估算值，待复核】"** 的构件，即视为估算项。当前 129 个构件中，**116 项含该标记**，其余 13 项的位置/尺寸有图面实测或一览表面积支撑。估算项集中在以下方面：

| 序号 | 估算方面 | 涉及构件 |
|---|---|---|
| 1 | 烟囱高度与底径 | ST-108 |
| 2 | 冷却塔塔高（塔径为实测） | ST-127A |
| 3 | 电除尘器、引风机/送风机支架平面，烟道断面，配电室平面 | ST-104A/B、105A/B、106A/B、107、109 |
| 4 | 500 kV 配电装置场地划分与构架高度 | ST-119 |
| 5 | 圆形煤仓的功能定位与高度 | ST-130D、ST-130E |
| 6 | 主变/厂用变/备用变外形、事故油池、防火墙 | ST-110A/B、111A/B、112、113、117、118 |
| 7 | 辅助与生活建筑平面、高度 | ST-114、123、129、131、132、135、ST-C01、ST-C02 |
| 8 | 连接天桥跨度与断面 | ST-120 |
| 9 | 卸煤槽位置与尺寸 | ST-136 |
| 10 | 循环水管管径与走向 | ST-128 |
| 11 | 施工临建平面尺寸与建筑高度 | ST-S-01 … ST-S-26（26 项） |

### 5.2 逐项清单

| 编号 | 名称 | 数据 id | 估算内容与依据 |
|---|---|---|---|
| 104 | 1#送风机支架 | `ST-104A` | 送风机支架平面按 18×12 m 常规估算 |
| 104 | 2#送风机支架 | `ST-104B` | 送风机支架平面按 18×12 m 常规估算 |
| 105 | 1#电除尘器 | `ST-105A` | 电除尘器按 2,820 m² 两台均分、单体约 40×35 m 估算 |
| 105 | 2#电除尘器 | `ST-105B` | 电除尘器按 2,820 m² 两台均分、单体约 40×35 m 估算 |
| 106 | 1#引风机支架 | `ST-106A` | 引风机支架平面按 26×18 m 常规估算 |
| 106 | 2#引风机支架 | `ST-106B` | 引风机支架平面按 26×18 m 常规估算 |
| 107 | 烟道 | `ST-107` | 烟道平面按 30×14 m 常规估算，断面尺寸图面未标注 |
| 108 | 烟囱 | `ST-108` | 烟囱高度 210 m 与底径 Ø16.4 m 由一览表面积反推，图面无高度标注 |
| 109 | 空压机及电除尘配电室 | `ST-109` | 空压机及电除尘配电室平面、高度为常规估算 |
| 110 | 1#主变压器 | `ST-110A` | 主变压器外形与间距按常规估算 |
| 110 | 2#主变压器 | `ST-110B` | 主变压器外形与间距按常规估算 |
| 111 | 1#厂用变压器 | `ST-111A` | 厂用变压器外形按常规估算 |
| 111 | 2#厂用变压器 | `ST-111B` | 厂用变压器外形按常规估算 |
| 112 | 防火墙（三座） | `ST-112` | 防火墙长度与断面按常规估算 |
| 113 | 备用变压器 | `ST-113` | 备用变压器外形按常规估算 |
| 114 | 石灰石粉仓 | `ST-114` | 石灰石粉仓直径（Ø14 m）与高度为常规估算 |
| 117 | 变压器事故油池 | `ST-117` | 变压器事故油池尺寸按常规估算 |
| 118 | 透平机事故油池 | `ST-118` | 透平机事故油池尺寸按常规估算 |
| 119 | 500kV配电装置 | `ST-119` | 26,300 m² 取自一览表；200×131 m 场地划分与 26 m 构架为估算 |
| 120 | 连接天桥 | `ST-120` | 连接天桥跨度与断面为常规估算 |
| 123 | 传达门卫 | `ST-123` | 传达门卫平面与高度为常规估算 |
| 127 | 1#循环水冷却塔 | `ST-127A` | 塔高 130 m 按常规取值；塔径 102 m 由图面半圆反算 |
| 129 | 循环水泵加氯间 | `ST-129` | 循环水泵加氯间平面为常规估算 |
| 128 | 循环水管（压力钢管） | `ST-128` | 管线走向按两处编号点推定，长度与面积为常规估算（记录面积与外包矩形偏差较大） |
| 130 | 圆形封闭煤仓（1#） | `ST-130D` | 直径 Ø72 m 为图面 R36 圆弧实测；圆形煤仓功能定位按相邻输煤设施推判 |
| 130 | 圆形封闭煤仓（2#） | `ST-130E` | 直径 Ø72 m 为图面 R36 圆弧实测；圆形煤仓功能定位按相邻输煤设施推判 |
| 131 | 干灰库 | `ST-131` | 干灰库高度按常规估算；图面文字 Ф15 m 与数据 Ø17 m 存在差异 |
| 132 | 气化风机房 | `ST-132` | 气化风机房平面为常规估算 |
| 135 | 净水站 | `ST-135` | 净水站 2,180 m² 取一览表，50×44 m 布置为估算 |
| 136 | 卸煤槽（火车卸煤） | `ST-136` | 图中无明确标注点，位置按铁路线与输煤系统走向推定；尺寸为估算 |
| 一期 | 食堂 | `ST-C01` | 食堂平面尺寸为常规估算 |
| 一期 | 宿舍楼 | `ST-C02` | 宿舍楼平面尺寸为常规估算 |
| S-01 | 设备堆放场四 | `ST-S-01` | 平面尺寸按标注面积换算，建筑高度与形式为估算 |
| S-02 | 构件预制场 | `ST-S-02` | 平面尺寸按标注面积换算，建筑高度与形式为估算 |
| S-03 | 阀门库 | `ST-S-03` | 平面尺寸按标注面积换算，建筑高度与形式为估算 |
| S-04 | 机工具、劳保及耗材库 | `ST-S-04` | 平面尺寸按标注面积换算，建筑高度与形式为估算 |
| S-05 | 五金水暖器材库/暖库/电控设备库 | `ST-S-05` | 平面尺寸按标注面积换算，建筑高度与形式为估算 |
| S-06 | 热机设备库 | `ST-S-06` | 平面尺寸按标注面积换算，建筑高度与形式为估算 |
| S-07 | 仓库区及机械动力站 | `ST-S-07` | 平面尺寸按标注面积换算，建筑高度与形式为估算 |
| S-08 | 维修间 | `ST-S-08` | 平面尺寸按标注面积换算，建筑高度与形式为估算 |
| S-09 | 钢筋木工场 | `ST-S-09` | 平面尺寸按标注面积换算，建筑高度与形式为估算 |
| S-10 | 模板制作维修间 | `ST-S-10` | 平面尺寸按标注面积换算，建筑高度与形式为估算 |
| S-11 | 钢筋加工间 | `ST-S-11` | 平面尺寸按标注面积换算，建筑高度与形式为估算 |
| S-12 | 锅炉组合场 | `ST-S-12` | 平面尺寸按标注面积换算，建筑高度与形式为估算 |
| S-13 | 汽管及六道组合场 | `ST-S-13` | 平面尺寸按标注面积换算，建筑高度与形式为估算 |
| S-14 | 施工办公室 | `ST-S-14` | 平面尺寸按标注面积换算，建筑高度与形式为估算 |
| S-15 | 施工办公区 | `ST-S-15` | 平面尺寸按标注面积换算，建筑高度与形式为估算 |
| S-16 | 施工班房区 | `ST-S-16` | 平面尺寸按标注面积换算，建筑高度与形式为估算 |
| S-17 | 车辆停放场 | `ST-S-17` | 平面尺寸按标注面积换算，建筑高度与形式为估算 |
| S-18 | 重大件堆场 | `ST-S-18` | 平面尺寸按标注面积换算，建筑高度与形式为估算 |
| S-19 | 预埋件预制场 | `ST-S-19` | 平面尺寸按标注面积换算，建筑高度与形式为估算 |
| S-20 | 花木公司 | `ST-S-20` | 平面尺寸按标注面积换算，建筑高度与形式为估算 |
| S-21 | 一期施工办公室（留用） | `ST-S-21` | 平面尺寸按标注面积换算，建筑高度与形式为估算 |
| S-22 | 施工生活区 | `ST-S-22` | 平面尺寸按标注面积换算，建筑高度与形式为估算 |
| S-23 | 设备堆放场二 | `ST-S-23` | 平面尺寸按标注面积换算，建筑高度与形式为估算 |
| S-24 | 设备堆放场一 | `ST-S-24` | 平面尺寸按标注面积换算，建筑高度与形式为估算 |
| S-25 | 设备堆放场三 | `ST-S-25` | 平面尺寸按标注面积换算，建筑高度与形式为估算 |
| S-26 | 业主商品砼站 | `ST-S-26` | 平面尺寸按标注面积换算，建筑高度与形式为估算 |
| 配电房 | 施工配电房 | `ST-C05` | 图纸信息不足，按常规工程取值 |
| 一期 | 一期综合楼（餐厅/杂物间/农药间/化肥间） | `ST-C06` | 图纸信息不足，按常规工程取值 |
| 一期 | 养护池 | `ST-C07` | 图纸信息不足，按常规工程取值 |
| 130 | 条形露天煤场（3#煤场条带） | `ST-X00` | 图纸信息不足，按常规工程取值 |
|  | 输煤栈桥（煤场东段） | `ST-Z01` | 图纸信息不足，按常规工程取值 |
|  | 输煤转运站（煤场北侧，推定） | `ST-Z02` | 图纸信息不足，按常规工程取值 |
|  | 输煤转运站（煤场西侧，推定） | `ST-Z03` | 图纸信息不足，按常规工程取值 |
|  | 建构筑物（东侧辅助区 36.0×18.0m） | `ST-Z04` | 图纸信息不足，按常规工程取值 |
|  | 建构筑物（东侧辅助区 46.8×12.0m） | `ST-Z05` | 图纸信息不足，按常规工程取值 |
|  | 建构筑物（主厂房区 18.0×22.3m） | `ST-Z06` | 图纸信息不足，按常规工程取值 |
|  | 建构筑物（东侧辅助区 28.0×14.0m） | `ST-Z07` | 图纸信息不足，按常规工程取值 |
|  | 建构筑物（东侧辅助区 20.0×18.0m） | `ST-Z08` | 图纸信息不足，按常规工程取值 |
| S-27 | 施工板房建筑群（办公及班房） | `ST-Z09` | 图纸信息不足，按常规工程取值 |
| S-28 | 构件预制场（围栏场地） | `ST-Z10` | 图纸信息不足，按常规工程取值 |
|  | 建构筑物（施工区 35.0×31.0m） | `ST-Z11` | 图纸信息不足，按常规工程取值 |
| 147 | 输煤栈桥（147，主厂房西侧） | `ST-Z12` | 图纸信息不足，按常规工程取值 |
|  | 施工用电场地（变压器E4 区） | `ST-Z13` | 图纸信息不足，按常规工程取值 |
| 124 | 边坡（东侧纵向段） | `ST-D01` | 图纸信息不足，按常规工程取值 |
| 124 | 边坡（南侧段） | `ST-D02` | 图纸信息不足，按常规工程取值 |
| 124 | 边坡（煤场东侧纵向段） | `ST-D03` | 图纸信息不足，按常规工程取值 |
| 124 | 边坡（东边界段） | `ST-D04` | 图纸信息不足，按常规工程取值 |
| 124 | 边坡（东北段） | `ST-D05` | 图纸信息不足，按常规工程取值 |
| 124 | 边坡（北侧段） | `ST-D06` | 图纸信息不足，按常规工程取值 |
| 124 | 边坡（东北斜向段） | `ST-D07` | 图纸信息不足，按常规工程取值 |
| 116 | 围栅（500kV 配电装置北侧） | `ST-D08` | 图纸信息不足，按常规工程取值 |
| 116 | 围栅（南侧） | `ST-D09` | 图纸信息不足，按常规工程取值 |
| 116 | 围栅（西侧） | `ST-D10` | 图纸信息不足，按常规工程取值 |
| 116 | 围栅（东侧） | `ST-D11` | 图纸信息不足，按常规工程取值 |
| 44 | 净水站沉淀池（编号44） | `ST-D12` | 图纸信息不足，按常规工程取值 |
| 1 | 场地（南侧输煤区 192.8×71.2m） | `ST-Y01` | 图纸信息不足，按常规工程取值 |
|  | 建构筑物（东侧辅助区 55.0×18.0m） | `ST-Y02` | 图纸信息不足，按常规工程取值 |
|  | 建构筑物（主厂房区 29.4×31.5m） | `ST-Y03` | 图纸信息不足，按常规工程取值 |
|  | 建构筑物（东侧辅助区 29.4×31.5m） | `ST-Y04` | 图纸信息不足，按常规工程取值 |
| 135 | 净水站水池/沉淀池（41.4×17.6m） | `ST-Y05` | 图纸信息不足，按常规工程取值 |
| 44 | 净水站水池/沉淀池（41.4×17.6m） | `ST-Y06` | 图纸信息不足，按常规工程取值 |
| 135 | 净水站水池/沉淀池（41.4×17.6m） | `ST-Y07` | 图纸信息不足，按常规工程取值 |
| 46 | 建构筑物（东侧辅助区 40.0×16.9m） | `ST-Y08` | 图纸信息不足，按常规工程取值 |
| 135 | 净水站水池/沉淀池（43.4×15.6m） | `ST-Y09` | 图纸信息不足，按常规工程取值 |
|  | 净水站水池/沉淀池（35.4×15.4m） | `ST-Y10` | 图纸信息不足，按常规工程取值 |
| 123 | 建构筑物（南侧输煤区 30.0×18.0m） | `ST-Y11` | 图纸信息不足，按常规工程取值 |
| 114 | 建构筑物（南侧输煤区 30.0×18.0m） | `ST-Y12` | 图纸信息不足，按常规工程取值 |
|  | 建构筑物（东侧辅助区 21.7×24.0m） | `ST-Y13` | 图纸信息不足，按常规工程取值 |
|  | 建构筑物（主厂房区 21.7×24.0m） | `ST-Y14` | 图纸信息不足，按常规工程取值 |
|  | 建构筑物（东侧辅助区 40.4×10.5m） | `ST-Y15` | 图纸信息不足，按常规工程取值 |
| 9 | 建构筑物（厂区 9.0×37.0m） | `ST-Y16` | 图纸信息不足，按常规工程取值 |
| 6 | 建构筑物（主厂房区 32.0×10.0m） | `ST-Y17` | 图纸信息不足，按常规工程取值 |
| 6 | 建构筑物（东侧辅助区 32.0×10.0m） | `ST-Y18` | 图纸信息不足，按常规工程取值 |
|  | 建构筑物（南侧输煤区 20.0×20.0m） | `ST-Y19` | 图纸信息不足，按常规工程取值 |
| 49 | 建构筑物（厂区 26.0×12.0m） | `ST-Y20` | 图纸信息不足，按常规工程取值 |
| 45 | 净水站水池/沉淀池（24.0×12.0m） | `ST-Y21` | 图纸信息不足，按常规工程取值 |
| 135 | 净水站水池/沉淀池（29.7×9.0m） | `ST-Y22` | 图纸信息不足，按常规工程取值 |
| 47 | 建构筑物（东侧辅助区 37.0×6.0m） | `ST-Y23` | 图纸信息不足，按常规工程取值 |
|  | 建构筑物（东侧辅助区 15.0×11.0m） | `ST-Y24` | 图纸信息不足，按常规工程取值 |
| 48 | 建构筑物（厂区 12.0×13.2m） | `ST-Y25` | 图纸信息不足，按常规工程取值 |
|  | 建构筑物（东侧辅助区 16.4×9.5m） | `ST-Y26` | 图纸信息不足，按常规工程取值 |
| 4 | 建构筑物（东侧辅助区 18.4×7.0m） | `ST-Y27` | 图纸信息不足，按常规工程取值 |
| 4 | 建构筑物（主厂房区 18.4×7.0m） | `ST-Y28` | 图纸信息不足，按常规工程取值 |
| 25 | 建构筑物（东侧辅助区 8.0×16.0m） | `ST-Y29` | 图纸信息不足，按常规工程取值 |

> 复核优先级建议：先复核 ST-108（烟囱高度直接影响厂区天际线与航空限高判断）、ST-127A（塔高影响循环水方案）、ST-119（升压站场地划分影响出线走廊），其余按第 11 节清单安排。修正时只需改 `plant-data.js` 中对应字段，无需改动几何构建代码（见第 10 节）。

---

## 6 建模方法与几何约定

### 6.1 坐标与单位

- 场景单位 1 = 1 m；所有构件以"底面落地"为基准，盒体中心位于 `z = h/2`。
- 平面坐标换算：`three.position.set(x − origin.e, y − origin.n, h/2)`（Z 轴向上，约定见 3.3）。
- 拾取与信息面板依赖 `mesh.userData.id = 构件 id`，构建时逐个写入，便于 `raycaster` 反查数据。
- 材质按类别区分（主厂房浅灰、冷却塔混凝土灰、煤场深褐、电气构架银灰、施工临建半透明蓝灰、绿化绿），状态色由第 9.2 节覆盖。

### 6.2 双曲线冷却塔（`shape: hyperbolic`）

自然通风冷却塔的塔筒是旋转双曲面，用 `THREE.LatheGeometry` 最经济：

- 塔筒母线按双曲线方程 `r²/a² − (z−z0)²/b² = 1` 参数化：喉部半径 `a ≈ 0.5R`（塔底半径的一半），喉部标高 `z0 ≈ 0.8H`，由 `r(0) = R` 反算 `b`，沿高度取 26 个剖面点；底部保留约 8%H 的进风口敞开段，不封闭塔筒；
- 剖面点交给 `LatheGeometry` 车削（64 个旋转分段）生成旋转面，近景轮廓足够平滑；材质双面（`side: THREE.DoubleSide`），避免从塔口看穿；
- 塔内淋水装置、支柱、环形基础可用简化几何补充（低多边形即可，远景不可见）。

两塔按数据中的圆心分别放置，间距 185 m 由坐标自动保证，不做手工对位。

### 6.3 红白分段烟囱（`shape: chimney`）

- 单筒烟囱按 **30 m 一段分 7 段**（210 m，段数为 `ceil(H/30)`），自下而上半径由 8.2 m 线性收至约 55%（出口直径约 9 m），用 7 段圆柱体叠放，段间共用顶点高度以避免缝隙；
- 材质红白交替（航空标志漆），红色段与白色段各 3–4 段；
- 顶部可加航空障碍灯（小球 + 自发光材质，`setStatus` 时可闪烁），底部与烟道（ST-107）接口处用一段水平方管衔接。

### 6.4 建筑与场坪（`shape: box` / `pad` / `pit`）

- 建筑：底面 `w × d`、高 `h` 的拉伸盒体，位置 `(x − origin.e, y − origin.n, h/2)`；屋顶加 1.4 m 挑檐（女儿墙），层高 ≥ 12 m 时加三道窗带，大跨厂房（h ≥ 30 m 且宽 ≥ 100 m）加屋脊通风器；
- 场坪（`pad`，施工临建、停车场、堆场）：厚度取 `h`（通常 0.4 m）的扁平盒，直接落地，按类别取材质（土面 / 硬化 / 碎石），半透明以体现"临时设施"属性；
- 水池、油池（`pit`）：用"池壁围合 + 池底薄板"表达（壁厚约为短边的 5%，壁高 1.0–2.6 m），池底铺水面材质，竖向不做真实开挖，信息面板注明"地下/半地下"；
- 门式支架（`gantry`）：四角立柱（柱宽约为短边的 5%，最小 0.9 m）+ 4 道水平横梁 + 顶部平台 + 前后两面 X 形斜撑，顶部再放一个筒形设备体量（风机/设备）；
- 变压器（`transformer`）：箱体 + 顶部套管（细圆柱）+ 散热器片（薄板阵列），底部加混凝土基础台；
- 挡煤墙（`retaining`）：1 m 厚 × 120 m 长 × 3 m 高的薄墙。

### 6.5 构架式升压站（`shape: switchyard`）

500 kV 配电装置按"碎石场地 + 构架 + 设备基础 + 软母线"表达：

- 场地按 200 m × 131 m 铺一层碎石地坪；
- 纵向按约 32 m 柱距划分（200 m 场地上 6 跨），每跨两侧立柱 0.9 m × 0.9 m × 26 m，柱顶与 0.8H 处各设一道横梁，形成门型架；
- 软母线与纵向连梁用细圆柱（半径约 0.28 m）沿东西向拉通，分 3 道，模拟出线间隔；
- 隔离开关、断路器基础用简化方块（约 7 × 5 × 4.5 m）按间隔布置；
- 场外围栅（图纸标注周长约 690 m）属可选细节：本版未建模，如需表达可用半透明网格材质或线框，避免遮挡内部设备。

### 6.6 圆筒穹顶煤仓与贮煤场（`shape: dome` / `coalheap`）

- 圆形封闭煤仓：筒身直径 72 m、高约 0.58H（55 m 总高时约 32 m），上接椭圆母线车削的穹顶（0.58H → H，顶部收口约 1.1 m），总高 55 m 含穹顶；
- 条形煤场（`coalheap`）：按梯形断面（顶宽约为底宽 28%）沿长度方向挤出成煤堆，高 14 m，下垫 0.3 m 碎石垫层；干煤棚本体本版未建，仅以煤堆体量表达；
- 圆煤仓外的环形道路（图纸 R40）已由道路四边形覆盖；若需更精细的环带，可另加 `RingGeometry` 平铺。

### 6.7 道路、围墙、绿化

- 道路：每条记录是 4 个顶点的路面四边形（由 `an19.py` 把道路双线配对得到），用两个三角形拼成 `BufferGeometry`，抬高 0.08 m 并开 `polygonOffset` 防 Z 冲突；沥青深灰材质，主干道（宽 7–10 m）与支路（宽 3.5 m）可用不同灰度区分；
- 围墙/厂界：沿 `boundary` 的 18 个点闭合，用 2.5 m 高、0.4 m 厚的双层墙体（内外面 + 压顶）表达；厂界外的场地不做建模；
- 绿化：以 `trees` 的 192 个点位生成 `InstancedMesh`（锥形树冠 + 圆柱树干两套实例），按点位随机微调尺度与朝向，避免机械重复。

### 6.8 标注与拾取

- 标注：构件顶点上方以 `Sprite`（Canvas 贴图）显示编号（`code`），材质关闭 `depthTest` 使其始终可见；标注可整体开关，名称与尺寸在信息面板中查看，不在场景内铺满文字；
- 拾取：`Raycaster` 命中后由 `mesh.userData.structId` 反查构件，填充信息面板（名称/编号/尺寸/面积/备注/数据来源），并以自发光（emissive）高亮选中与悬停状态。

---

## 7 交互操作与面板开关

### 7.1 视图操作

| 操作 | 效果 |
|---|---|
| 左键拖动 | 绕目标点旋转（OrbitControls 的 rotate） |
| 滚轮 | 缩放（限制最近 15 m、最远 4,000 m，防止穿模与缩到看不见） |
| 右键拖动 | 平移（屏幕平面内平移，视线方向不变） |
| 双击构件 | 相机飞行至该构件包围盒外约 1.5 倍距离，并弹出信息面板（"聚焦"） |
| 单击构件 | 选中高亮 + 信息面板；点击空白处取消选择 |
| Esc | 取消当前选择并关闭信息面板 |

初始视角：相机位于厂区中心 `CENTER` 的东南上方，即 `CENTER + (620, −965, 800)`（y 为负即南侧、z 为高度），45° 视场、俯角约 35°，`lookAt(CENTER)`；厂区中心约在世界坐标 `(800, 600)` 附近，故相机初始位置约在 `(1420, −365, 800)`。该视角可一眼看到主厂房—冷却塔—煤场—升压站的主要关系；工具栏"复位视角"与 Esc 都回到该位姿。

### 7.2 面板与开关

| 开关 | 默认 | 作用 |
|---|---|---|
| 线框 | 关 | 全部材质切换为 `wireframe`，用于检查几何与遮挡关系 |
| 光照 | 开 | 关闭方向光（太阳）直射、保留/增强环境光与半球光，转为均匀照明，便于投影或弱显卡环境演示 |
| 标注 | 开 | 显示/隐藏构件编号标签（`Sprite`） |
| 场地 | 开 | 显示/隐藏场地图层（道路 + 绿化树 + 围墙） |
| 网格 | 开 | 显示/隐藏 100 m 台账网格（辅助判断间距尺度） |
| 雾 | 关 | 开关远景雾效，模拟大气透视，远处构件渐隐 |
| 构件显隐 | 全显 | 左侧目录按类别（主厂房/循环水/输煤/电气/辅助/生活/施工临建）勾选显隐，也可按编号精确控制（`setVisible`）；"全部显示 / 全部隐藏"一键切换 |
| 复位视角 | — | 恢复 7.1 的初始相机位姿 |

### 7.3 信息面板

点击构件后面板显示：

| 字段 | 来源 |
|---|---|
| 名称 | `name`（作为面板标题；副标题为"编号 · 类别 · 类型"） |
| 编号 | `code`（施工临建为 S-xx，一期设施为"一期"） |
| 类别 | `cat` 的中文名（后附代码） |
| 构件类型 | `shape` 的中文名（后附代码） |
| 设计尺寸 | 矩形 `w × d × h m`；圆形为 `Ø d × H h m` |
| 占地面积 | `area`，单位 m² |
| 平面坐标 | `E x / N y`（图纸测量坐标） |
| 世界坐标 | `x / y / z 0`（已减 `meta.origin`，z 为 0） |
| 备注 | `note` |
| 数据来源 | `src`（含估算标记原文） |

面板中"数据来源"原样展示，避免把估算值误当作实测值使用。

### 7.4 浏览器兼容性

- 需要支持 WebGL 2.0 的现代浏览器（Chrome / Edge 90+、Firefox 90+）；
- 双击 `file://` 打开时，部分浏览器对本地文件的 `XHR/fetch` 有限制，因此页面**不加载任何外部文件**（纹理改用程序化材质或内联色块），保证离线可用；
- 集显笔记本（如 Intel UHD）在 71 个构件 + 192 个实例化树 + 140 段道路的规模下可稳定 30 fps 以上；若帧率不足，优先关闭阴影、降低 `LatheGeometry` 分段数与树木实例数。

---

## 8 Hermes 运维后台集成

### 8.1 部署方式

三维页面有两种打开方式：

1. **单机演示**：直接双击 `index.html`（`file://`），无需服务器；
2. **后台集成**：把整个目录作为静态资源放到 Hermes（8090 端口）服务的站点目录下（例如 `static/plant3d/`），通过 URL 访问，再用 `iframe` 嵌入运维后台页面。

集成时**不能**用 `file://` 作为 iframe 源：现代浏览器禁止 http(s) 页面加载本地文件子框架（控制台报 "Not allowed to load local resource"），且 `file://` 文档的源为不透明源（opaque origin），`postMessage` 的 `targetOrigin` 只能写 `*`，安全性与可维护性都差。因此集成场景统一走 HTTP。

```html
<!-- Hermes 后台页面中嵌入三维总平面 -->
<iframe
  id="plant3d"
  src="/plant3d/index.html?embed=1"
  title="三维总平面"
  style="width:100%;height:720px;border:0;border-radius:8px"
  allowfullscreen
  referrerpolicy="no-referrer">
</iframe>
```

`?embed=1` 为约定参数：进入嵌入模式后隐藏页面标题栏与帮助浮层，只保留画布与必要工具栏，便于后台布局。

### 8.2 postMessage 协议

父页面（Hermes，8090）→ 三维页面：

| 消息类型 | 载荷 | 含义 |
|---|---|---|
| `plant:focus` | `{ type:'plant:focus', id:'ST-108' }` | 相机飞行并聚焦到指定构件（若构件被隐藏会先自动显示） |
| `plant:alarm` | `{ type:'plant:alarm', id:'ST-127A', level:2 }` | 构件告警变色（红），`level` 1 = 仅变色、≥2 = 闪烁（当前实现把 2 与 3 同样处理，3 预留给更强烈的表现） |
| `plant:status` | `{ type:'plant:status', id:'ST-126', status:'alarm' }` | 统一的状态入口，`status ∈ normal / warning / alarm / offline`；`alarm` 自动闪烁 |
| `plant:visible` | `{ type:'plant:visible', id:'ST-S-25', visible:false }` | 控制单个构件显隐（`visible` 缺省视为 `true`） |
| `plant:inspect` | `{ type:'plant:inspect', point:{ id, name, x, y, z, status } }` | 新增巡检点位，`point` 也可直接平铺在消息上 |

三维页面 → 父页面：

| 消息类型 | 载荷 | 含义 |
|---|---|---|
| `plant:selected` | `{ type:'plant:selected', id:'ST-119', name:'500kV配电装置' }` | 用户点击选中构件时回发，父页面可据此同步高亮设备台账行 |

> 当前版本未实现 `plant:ready` 就绪握手，父页面需在 `iframe` 的 `load` 事件之后再下发指令；如需严格的时序保障，建议在三维页面初始化完成后增加一条 `plant:ready` 消息（一行 `postToHost({type:'plant:ready'})` 即可），父页面用 `message` 监听替代 `load` 事件。

父页面示例：

```js
const frame = document.getElementById('plant3d');

// 1) 监听三维页面回发的选中事件
window.addEventListener('message', (e) => {
  if (e.origin !== location.origin) return;          // 生产环境按源白名单校验
  const d = e.data || {};
  if (d.type === 'plant:selected') {
    highlightRow(d.id);                              // 后台台账联动
  }
});

// 2) iframe 加载完成后下发指令（当前版本无 ready 握手，先等 load）
frame.addEventListener('load', () => {
  frame.contentWindow.postMessage({ type: 'plant:focus', id: 'ST-108' }, location.origin);
  frame.contentWindow.postMessage({ type: 'plant:status', id: 'ST-127A', status: 'warning' }, location.origin);
  frame.contentWindow.postMessage({ type: 'plant:visible', id: 'ST-S-25', visible: false }, location.origin);
});

// 3) 同源 iframe 也可直接调用全局钩子（跨源时只能用 postMessage）
frame.contentWindow.PlantApp?.setAlarm('ST-127A', 3);
```

实现要点：

- 三维页面的消息监听会接受对象或 JSON 字符串，按 `type` 前缀分发；未知 `type` 静默丢弃；
- 回发消息使用固定的 `targetOrigin = 'http://127.0.0.1:8090'`（代码常量 `HOST_ORIGIN`）；三维页面部署在别的端口/域名时需同步修改，否则父页面收不到消息；
- 三维页面当前**不校验** `ev.origin`（便于 `file://` 本地调试，此时源为 `null`）；一旦以 HTTP 方式嵌入生产后台，应在监听器开头加白名单校验（如 `if (ev.origin !== 'http://127.0.0.1:8090') return;`）；
- 告警闪烁应在渲染循环中按时间插值材质颜色，不要每条消息都重建材质或场景；
- 高频指令（如大量设备状态刷新）建议在父页面合并后再下发，避免消息风暴。

### 8.3 安全与 CSP 注意事项

- 若 Hermes 页面设置了 CSP，需要允许同源子框架：`frame-src 'self';`（或把三维站点域名加入白名单）；
- 三维页面自身不引用任何外部资源（Three.js、OrbitControls 均为本地 vendor），因此**不需要**为它放开 `script-src` 的 CDN 例外；
- 若希望限制被第三方站点嵌入，可在三维页面响应头加 `Content-Security-Policy: frame-ancestors 'self'`（需由 8090 服务的静态资源响应头统一设置，`file://` 打开时该头不生效）；
- 生产环境建议只读展示：不开放文件写入、不上传数据，巡检点位与状态全部由后台下发。

---

## 9 扩展钩子与二次开发

### 9.1 全局 API

三维页面把对外能力挂在 `window.PlantApp` 上：

| 成员 | 参数 | 作用 |
|---|---|---|
| `focusOn(id)` | 构件 id，如 `'ST-108'` | 相机飞行并聚焦到该构件，同时高亮（隐藏的构件会先自动显示） |
| `setVisible(id, bool)` | id、是否可见 | 单个构件显隐；也可用于批量（前端界面按 id 循环调用） |
| `setAlarm(id, level)` | id、`1`/`2`/`3` | 告警变色；`level ≥ 2` 闪烁，省略 `level` 时默认闪烁（2 与 3 当前处理相同，3 为预留档） |
| `setStatus(id, status)` | id、`'normal' / 'warning' / 'alarm' / 'offline'` | 统一的设备状态入口，内部映射到配色与动效（`alarm` 自动闪烁） |
| `addInspectionPoint(pt)` | `{ id, name, x, y, z, status }` | 新增巡检点位；`x/y` 为**世界坐标**（已减 `meta.origin`），`z` 为地面以上高度，单位 m |
| `select(id)` | 构件 id 或 `null` | 以程序方式选中/取消选中（与鼠标点击等效，同步信息面板） |
| `getSelected()` | — | 返回当前选中构件的 id（无选中为 `null`） |
| `resetView()` | — | 复位到初始相机视角 |
| `requestRender()` | — | 标记需要重绘（页面按需渲染，外部改场景后调用） |
| `postToHost(payload)` | 任意消息对象 | 主动向父页面发送消息（默认 `targetOrigin` 为 `HOST_ORIGIN`） |
| `onSelect` | 回调函数 `(info) => void` | 用户点击构件时回调，`info` 含 `id/name/code` 等 |
| `scene` / `camera` / `renderer` / `controls` | — | 主场景、相机、渲染器、控制器（供二次开发与 GLB 导出） |
| `structures` | — | 运行时构件表 `[{ id, data, group, materials, status, visible }]` |
| `data` / `version` | — | 原始 `PLANT_DATA` 与模型版本号 |

> 本版**未内置 GLB 导出**（项目约定不引入额外依赖）；需要导出时按 9.4 节自行挂载 `THREE.GLTFExporter`。

调用示例：

```js
// 聚焦烟囱
PlantApp.focusOn('ST-108');

// 冷却塔告警（1 级）
PlantApp.setAlarm('ST-127A', 1);

// 设备离线
PlantApp.setStatus('ST-126', 'offline');

// 监听选择事件
PlantApp.onSelect = (info) => console.log('选中', info.id, info.name);
```

### 9.2 状态与告警配色

| 状态 | 颜色 | 表现 |
|---|---|---|
| `normal` | 类别本色 | 恢复该构件的基础材质（缓存的 base 颜色/自发光） |
| `warning` | 琥珀 `#e0a13a` | 基础色向琥珀插值 70%，自发光 `#6b3f00`（强度 0.32），不闪烁 |
| `alarm` | 红 `#d2453c` | 材质替换为红色、自发光 `#8d1d17`（强度 0.55）；`setStatus('alarm')` 或 `setAlarm(id, ≥2)` 时闪烁（2/3 当前处理相同） |
| `offline` | 暗灰 | 基础色亮度乘 0.42、关闭自发光，呈"停机"观感 |

此外，选中构件加蓝色自发光 `#1b4f7d`（强度 0.62），鼠标悬停加 `#14405f`（强度 0.40），这些高亮在状态色之上叠加，状态切换后仍保留选择反馈。

实现建议：为每个构件缓存原始材质参数（页面内的 `baseOf`），状态切换时只改 `material.color / emissive / emissiveIntensity`，不重建几何；闪烁在渲染循环中按时间插值，避免 `setInterval` 堆积。

### 9.3 巡检点位

```js
// 图纸坐标 (2901391.4, 2549265.3) 先换算为世界坐标 (591.4, 965.3)
PlantApp.addInspectionPoint({
  id: 'PT-001',
  name: '1# 冷却塔塔顶巡检点',
  x: 591.4,           // 世界坐标 X = E − 2900800
  y: 965.3,           // 世界坐标 Y = N − 2548300
  z: 130,             // 地面以上高度 m
  status: 'normal'
});
```

点位由"立柱 + 发光球 + 地面光环 + 文字标签"组成，`status` 沿用 9.2 的配色；若手上是图纸测量坐标，必须先减去 `meta.origin` 再传入（函数内部不再做换算）。点位数据建议由后台按设备台账下发，避免写死在 `plant-data.js` 中；批量导入时可在 `addInspectionPoint` 外层循环，或仿照它实现 `addInspectionPoints(list)`。

### 9.4 GLB 导出方案

若需要把模型交给其他平台（如 UE、Unity、轻量化审查工具）使用，可用 Three.js 官方的 `GLTFExporter`：

```js
// vendor/ 下补充 GLTFExporter.js（r13x 的 examples/js/exporters 版本，UMD）
const exporter = new THREE.GLTFExporter();
exporter.parse(
  PlantApp.scene,
  (result) => {
    const blob = new Blob([JSON.stringify(result)], { type: 'model/gltf+json' });
    const a = document.createElement('a');
    a.href = URL.createObjectURL(blob);
    a.download = 'plant-3d.gltf';
    a.click();
  },
  { binary: true, onlyVisible: true, trs: false }
);
```

注意事项：

- 场景本身为 Z 轴向上，`GLTFExporter` 按 glTF 规范输出 **Y-up**（自动做轴系转换），单位为米；若目标平台要求 Z-up，导入后再绕 X 轴旋转 90° 即可；
- `InstancedMesh`（树木）在旧版导出器中可能不被支持，导出前可临时替换为普通 `Mesh`，或直接排除绿化层；
- 程序化材质（纯色、无贴图）导出后无贴图依赖，体积小；若后续加入贴图，需改为 `glb`（`binary: true`）并检查贴图内嵌；
- 导出文件建议按资产编号命名（`PP-3D-2026-001.glb`）并登记到归档清单。

### 9.5 管线、电缆廊道与输煤栈桥扩展

当前数据只有"占地矩形"（如 ST-128 循环水管）与场地轮廓，尚无三维管线。扩展建议：

1. 在 `PLANT_DATA` 中新增 `pipes` 数组，字段建议：`{ id, name, cat:'pipeline', path:[[E,N,Z],...], d, medium, src }`；
2. 构建：`CatmullRomCurve3` → `TubeGeometry(curve, 64, d/2, 8)`，按介质配色（循环水蓝、电缆灰、灰管深灰、蒸汽浅红）；
3. 建议优先补齐的廊道（依据图面标注与设施关系）：
   - 循环水压力钢管：ST-126 循环水泵房 → ST-127A / ST-127B 冷却塔；
   - 电缆廊道：ST-101 汽机房 → ST-119 500 kV 配电装置（与 ST-120 连接天桥同向）；
   - 除灰管：ST-105A/B 电除尘器 → ST-131 干灰库；
   - 输煤栈桥：ST-136 卸煤槽 → #1–#6 输煤转运站 → ST-130A/B 条形煤场（图面有 #1–#5 输煤栈桥文字标注，本版未建模，需按图补线位）。
4. 管线与构件的碰撞检查、埋深表达不在本版范围，扩展时建议单独开关控制显示，避免遮挡厂区。

---

## 10 修改说明

### 10.1 修改坐标与尺寸

- **位置**：编辑 `plant-data.js` 中对应构件的 `x`（东 E）、`y`（北 N），**必须使用图纸测量坐标**，不要填世界坐标（`x − 2900800` 的值）。判断方法：`x` 应在 2901000–2902500、`y` 应在 2548400–2549600 区间内。
- **尺寸**：改 `w`（东西向宽）、`d`（南北向深；圆形构件为直径）、`h`（高度），同步改 `area`，保持 `area ≈ w × d`（圆形 `area ≈ π(d/2)²`）；若构件实际占地与外包矩形差异大（如栈桥、管线），可在 `note` 中说明，不要强行让 `area` 等于 `w×d`。
- **旋转**：本版 `rot` 全为 0，若某单体需斜置，改 `rot`（绕 Z 轴、逆时针为正）。构建器约定：绝对值 > 6.5 视为**度**（内部换算 `rot × π/180`），否则视为**弧度**——填 `15` 即 15°，填 `0.26` 即 0.26 rad，二者等效。
- **坐标系整体平移**：仅当测量坐标系本身变化时才改 `meta.origin`，改后全图一起平移；不要为了"让某个构件居中"而改 origin。

### 10.2 新增构件

1. 复制一个同类构件对象作为模板，分配新的 `id`（保持 `ST-` 前缀、全局唯一）；
2. `cat` 必须是 `main / cooling / coal / electrical / aux / living / construction` 之一，否则类别开关与配色会失效；
3. `shape` 复用已有类型（见 4.1）；若确需新类型，在 `builders.js` 中注册同名构建函数，返回 `THREE.Group` 或 `Mesh`，并把 `userData.id` 写进去；
4. 若新增构件属于图纸一览表编号，`code` 填对应编号，并在 `src` 中写清位置与尺寸依据；
5. 新增后建议跑一次数据校验（面积与外包矩形偏差、坐标是否落在厂界内），并同步更新本文第 4 节表格与归档统计。

### 10.3 替换为 GLB 外部模型

单体建筑若已有精细模型（如主厂房、冷却塔），可替换程序化几何：

```js
// 1) vendor/ 下补充 GLTFLoader.js（r13x UMD）
const loader = new THREE.GLTFLoader();
loader.load('models/turbine-hall.glb', (gltf) => {
  const obj = gltf.scene;
  // 2) 统一到米制、底面落地：按包围盒缩放到 w/d/h
  const box = new THREE.Box3().setFromObject(obj);
  const size = box.getSize(new THREE.Vector3());
  obj.scale.set(w / size.x, d / size.y, h / size.z);
  // 3) 重新计算包围盒后把底面中心对齐到世界坐标 (x − origin.e, y − origin.n, 0)
  const box2 = new THREE.Box3().setFromObject(obj);
  const c = box2.getCenter(new THREE.Vector3());
  obj.position.set(data.x - ORIGIN.e - c.x, data.y - ORIGIN.n - c.y, -box2.min.z);
  obj.userData = { id: data.id };
  scene.add(obj);
});
```

要点：外部模型进入场景前必须统一单位与朝向（GLB 为 Y-up、米制，读入 Z-up 场景要先 `obj.rotation.x = Math.PI / 2`；导出为厘米时再缩放 0.01）；用包围盒对齐而不是凭感觉调位置；保留 `userData.id` 以维持拾取与告警能力；加载失败要有降级（回退到程序化盒体），避免空白。

### 10.4 数据修改禁忌

- 不要手工重排 `roads` 中四边形的顶点顺序——顶点按"沿路方向"成对生成，顺序错乱会导致路面扭曲；
- 不要删除 `plant-data.js` 末尾的 UMD 包装（`(function (global) { ... })(window)`），Node 校验脚本与浏览器共用同一份文件；
- 不要手工编辑 `readme.md` 中的统计表而不改数据——本文档表格由脚本从 `plant-data.js` 生成，数字与数据文件同源；
- 修改后至少在浏览器里核对一次：构件是否落在正确位置、面积是否与一览表仍大体吻合、道路是否与建筑冲突。

---

## 11 复核事项清单

| 序号 | 复核项 | 涉及构件 | 建议核对方式 |
|---:|---|---|---|
| 1 | 烟囱高度（现取 210 m）与出口内径、底径 | ST-108 | 查建筑施工图或现场测量；600 MW 机组常见 210/240 m，需确认航空限高 |
| 2 | 冷却塔塔高 130 m、喉部直径 0.72D、进风口高度 | ST-127A、ST-127B | 查冷却塔工艺图；塔径 102 m 已由图纸反算，可采信 |
| 3 | 锅炉房单台占地 3,033 m² 与一览表"两台合计 8,840 m²"不一致（差额约 2,774 m²） | ST-103A、ST-103B | 核对一览表口径（是否含烟风道、除渣设施）或按 4,420 m²/台 修正轮廓 |
| 4 | 条形煤场两座合计 11,880 m²，与一览表"煤场及干煤棚 30,000 m²"差距较大 | ST-130A、ST-130B | 核对是否含斗轮机轨道、煤场扩建区或圆形煤仓占地 |
| 5 | 圆形煤仓（Ø72 m、高 55 m）的功能定位（贮煤/混煤/其他） | ST-130D、ST-130E | 查输煤系统图；直径来自图面 R36 圆弧，位置可靠 |
| 6 | 500 kV 配电装置场地 200 × 131 m 的划分与构架高度 26 m | ST-119 | 查电气总平面与构架图；出线走廊方向需与系统专业确认 |
| 7 | 电除尘器、送/引风机支架平面尺寸 | ST-104A/B、105A/B、106A/B | 查锅炉岛布置图；现按常规 40×35、26×18、18×12 m 估算 |
| 8 | 主变、厂用变、备用变外形与间距，防火墙长度 | ST-110A/B、111A/B、112、113 | 查电气布置图；主变间距影响防火墙与油池位置 |
| 9 | 干灰库直径（数据取 Ø17 m，图面文字为 Ф15 m） | ST-131 | 以图面文字 Ф15 m 或设备图为准，修正 `d` 与 `area` |
| 10 | 卸煤槽位置与尺寸（按铁路线推定） | ST-136 | 查铁路专用线平面与翻车机布置；确认后再改坐标 |
| 11 | 施工临建 26 项的平面尺寸与建筑高度 | ST-S-01…ST-S-26 | 按《施工临建一览表》面积与现场布置图核对；临建随施工阶段变化，宜标注时效 |
| 12 | 各单体建筑高度（多数为常规估算） | ST-109、114、123、129、131、132、135、ST-C01、ST-C02 等 | 查建筑剖面图；高度仅影响天际线，不影响平面关系 |
| 13 | 未建模的 115 渣库、137–142 输煤转运站及 #1–#5 输煤栈桥 | — | 需从施工图或现场补充位置与轮廓后新增构件 |
| 14 | 场地竖向、坡度、防洪标高 | 全厂 | 本模型按单一地坪处理，竖向设计需另做（如后续做土方或排水分析） |
| 15 | 道路中心线走向与宽度（3.4–13.6 m） | 140 段道路 | 抽查主干道宽度与转弯半径；双线配对在路口处可能有缺口，需人工补面 |

---

## 附录 A　构件数据来源（`src` 字段原文）

以下逐条列出 `plant-data.js` 中每个构件的 `src` 原文，便于与图纸、一览表逐项对照。内容与数据文件完全一致，修改数据后应同步重新生成本附录。

- `ST-101` **汽机房**（编号 101）：位置：图纸编号101标注点；平面尺寸：按一览表面积6020m²与汽机房常规跨度反算(175×34.4m)
- `ST-102` **除氧及煤仓间**（编号 102）：位置：图纸编号102标注点；面积取自一览表2300m²
- `ST-103A` **1#锅炉房（锅炉）**（编号 103）：平面轮廓：图纸实测矩形 (2901690.6,2549119.9)-(2901737.7,2549184.2)
- `ST-103B` **2#锅炉房（锅炉）**（编号 103）：平面轮廓：图纸实测矩形 (2901781.8,2549119.9)-(2901828.9,2549184.2)
- `ST-104A` **1#送风机支架**（编号 104）：位置：图纸编号104标注点；尺寸为常规估算值【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-104B` **2#送风机支架**（编号 104）：同104；【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-105A` **1#电除尘器**（编号 105）：位置：图纸编号105标注点；平面按2820m²两台均分估算【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-105B` **2#电除尘器**（编号 105）：同105；【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-106A` **1#引风机支架**（编号 106）：位置：图纸编号106标注点；【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-106B` **2#引风机支架**（编号 106）：同106；【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-107` **烟道**（编号 107）：位置：图纸编号107标注点；断面为常规估算值【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-108` **烟囱**（编号 108）：位置：图纸编号108标注点；高210m、底径16.4m按一览表面积与600MW机组常规参数取值【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-109` **空压机及电除尘配电室**（编号 109）：位置：图纸编号109标注点；【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-110A` **1#主变压器**（编号 110）：位置：图纸编号110标注点；【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-110B` **2#主变压器**（编号 110）：同110；【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-111A` **1#厂用变压器**（编号 111）：位置：图纸编号111标注点；【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-111B` **2#厂用变压器**（编号 111）：同111；【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-112` **防火墙（三座）**（编号 112）：位置：图纸编号112标注点；【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-113` **备用变压器**（编号 113）：位置：图纸编号113标注点；【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-114` **石灰石粉仓**（编号 114）：位置：图纸编号114标注点；【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-117` **变压器事故油池**（编号 117）：位置：图纸编号117标注点；【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-118` **透平机事故油池**（编号 118）：位置：图纸编号118标注点；【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-119` **500kV配电装置**（编号 119）：位置：图纸编号119标注点；26300m²按一览表；场地按主厂房纵向200m布置【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-120` **连接天桥**（编号 120）：位置：图纸编号120标注点；【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-123` **传达门卫**（编号 123）：位置：图纸编号123标注点；【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-127A` **1#循环水冷却塔**（编号 127）：圆心与半径由图纸两条bulge=1半圆多段线反算得出，半径51m（直径102m）；高度130m按淋水面积6000m²常规取值【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-127B` **2#循环水冷却塔**（编号 127）：同上，圆心(2901541.1,2549374.0)，半径51m
- `ST-126` **循环水泵房**（编号 126）：位置：图纸编号126标注点；面积取自一览表950m²，按45×21m布置
- `ST-129` **循环水泵加氯间**（编号 129）：位置：图纸编号129标注点；【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-128` **循环水管（压力钢管）**（编号 128）：位置：图纸编号128标注点（两处）；【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-130A` **条形煤场（1#干煤棚）**（编号 130）：平面轮廓：图纸实测矩形 (2902247.9,2549041.6)-(2902292.9,2549173.6)；一览表煤场及干煤棚合计30000m²
- `ST-130B` **条形煤场（2#干煤棚）**（编号 130）：平面轮廓：图纸实测矩形 (2902292.9,2549041.6)-(2902337.9,2549173.6)
- `ST-130C` **挡煤墙**（编号 130）：位置：图纸“挡煤墙”标注点(2902359,2549140)；墙线沿煤场东缘南北向布置
- `ST-130D` **圆形封闭煤仓（1#）**（编号 130）：平面轮廓：图纸R36圆弧实测，直径72m；功能定位为煤仓系按相邻输煤设施推判，【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-130E` **圆形封闭煤仓（2#）**（编号 130）：平面轮廓：图纸R36圆弧实测，直径72m；【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-131` **干灰库**（编号 131）：位置：图纸编号131标注点；【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-132` **气化风机房**（编号 132）：位置：图纸编号132标注点；【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-133` **制氢站**（编号 133）：平面轮廓：图纸实测矩形 (2902051.5,2549277.0)-(2902083.0,2549308.5)，31.5×31.5m，与一览表1000m²吻合
- `ST-134` **化水除盐间及屋外设备**（编号 134）：平面轮廓：图纸实测矩形 (2902028.2,2549235.0)-(2902052.6,2549260.5)
- `ST-135` **净水站**（编号 135）：位置：图纸编号135标注点；2180m²取一览表，按50×44m布置【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-136` **卸煤槽（火车卸煤）**（编号 136）：图中未见139/136明确标注点，位置按图纸铁路线及输煤系统走向推定，【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-C01` **食堂**（编号 一期）：位置：图纸“食堂”标注点；【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-C02` **宿舍楼**（编号 一期）：位置：图纸“宿舍”标注点；【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-C03` **停车场**（编号 一期）：位置：图纸“停车场”标注点
- `ST-C04` **水池**（编号 一期）：位置：图纸“水池”标注点
- `ST-S-01` **设备堆放场四**（编号 S-01）：位置：图纸“施工临建布置”图层标注点；平面尺寸按标注面积换算【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-S-02` **构件预制场**（编号 S-02）：位置：图纸“施工临建布置”图层标注点；平面尺寸按标注面积换算【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-S-03` **阀门库**（编号 S-03）：位置：图纸“施工临建布置”图层标注点；平面尺寸按标注面积换算【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-S-04` **机工具、劳保及耗材库**（编号 S-04）：位置：图纸“施工临建布置”图层标注点；平面尺寸按标注面积换算【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-S-05` **五金水暖器材库/暖库/电控设备库**（编号 S-05）：位置：图纸“施工临建布置”图层标注点；平面尺寸按标注面积换算【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-S-06` **热机设备库**（编号 S-06）：位置：图纸“施工临建布置”图层标注点；平面尺寸按标注面积换算【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-S-07` **仓库区及机械动力站**（编号 S-07）：位置：图纸“施工临建布置”图层标注点；平面尺寸按标注面积换算【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-S-08` **维修间**（编号 S-08）：位置：图纸“施工临建布置”图层标注点；平面尺寸按标注面积换算【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-S-09` **钢筋木工场**（编号 S-09）：位置：图纸“施工临建布置”图层标注点；平面尺寸按标注面积换算【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-S-10` **模板制作维修间**（编号 S-10）：位置：图纸“施工临建布置”图层标注点；平面尺寸按标注面积换算【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-S-11` **钢筋加工间**（编号 S-11）：位置：图纸“施工临建布置”图层标注点；平面尺寸按标注面积换算【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-S-12` **锅炉组合场**（编号 S-12）：位置：图纸“施工临建布置”图层标注点；平面尺寸按标注面积换算【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-S-13` **汽管及六道组合场**（编号 S-13）：位置：图纸“施工临建布置”图层标注点；平面尺寸按标注面积换算【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-S-14` **施工办公室**（编号 S-14）：位置：图纸“施工临建布置”图层标注点；平面尺寸按标注面积换算【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-S-15` **施工办公区**（编号 S-15）：位置：图纸“施工临建布置”图层标注点；平面尺寸按标注面积换算【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-S-16` **施工班房区**（编号 S-16）：位置：图纸“施工临建布置”图层标注点；平面尺寸按标注面积换算【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-S-17` **车辆停放场**（编号 S-17）：位置：图纸“施工临建布置”图层标注点；平面尺寸按标注面积换算【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-S-18` **重大件堆场**（编号 S-18）：位置：图纸“施工临建布置”图层标注点；平面尺寸按标注面积换算【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-S-19` **预埋件预制场**（编号 S-19）：位置：图纸“施工临建布置”图层标注点；平面尺寸按标注面积换算【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-S-20` **花木公司**（编号 S-20）：位置：图纸“施工临建布置”图层标注点；平面尺寸按标注面积换算【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-S-21` **一期施工办公室（留用）**（编号 S-21）：位置：图纸“施工临建布置”图层标注点；平面尺寸按标注面积换算【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-S-22` **施工生活区**（编号 S-22）：位置：图纸“施工临建布置”图层标注点；平面尺寸按标注面积换算【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-S-23` **设备堆放场二**（编号 S-23）：位置：图纸“施工临建布置”图层标注点；平面尺寸按标注面积换算【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-S-24` **设备堆放场一**（编号 S-24）：位置：图纸“施工临建布置”图层标注点；平面尺寸按标注面积换算【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-S-25` **设备堆放场三**（编号 S-25）：位置：图纸“施工临建布置”图层标注点；平面尺寸按标注面积换算【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-S-26` **业主商品砼站**（编号 S-26）：位置：图纸“施工临建布置”图层标注点；平面尺寸按标注面积换算【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-C05` **施工配电房**（编号 配电房）：位置：图纸 PUB_TEXT 标注“配电房”(2901370,2549155)；平面尺寸按常规配电房估算【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-C06` **一期综合楼（餐厅/杂物间/农药间/化肥间）**（编号 一期）：平面轮廓：图纸 WINDOW/COLUMN 插入块与房间标注范围 (2901540,2548878)-(2901587,2548910)；层高按单层常规值【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-C07` **养护池**（编号 一期）：位置：图纸 PUB_TEXT 标注“养护池”(2901535,2548601)；尺寸估算【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-X00` **条形露天煤场（3#煤场条带）**（编号 130）：平面轮廓：图纸实测矩形 (2902203,2549062)-(2902248,2549190)
- `ST-Z01` **输煤栈桥（煤场东段）**（编号 ）：图面实测狭长闭合轮廓 (2902349,2549205)-(2902355,2549220)；【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Z02` **输煤转运站（煤场北侧，推定）**（编号 ）：图面实测轮廓 13×8m；功能按位置推定为输煤转运站（一览表137–142未在平面标注）【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Z03` **输煤转运站（煤场西侧，推定）**（编号 ）：图面实测轮廓 8×13m；【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Z04` **建构筑物（东侧辅助区 36.0×18.0m）**（编号 ）：图面实测闭合轮廓；高度为常规估算值【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Z05` **建构筑物（东侧辅助区 46.8×12.0m）**（编号 ）：图面实测闭合轮廓；【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Z06` **建构筑物（主厂房区 18.0×22.3m）**（编号 ）：图面实测闭合轮廓；【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Z07` **建构筑物（东侧辅助区 28.0×14.0m）**（编号 ）：图面实测闭合轮廓；【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Z08` **建构筑物（东侧辅助区 20.0×18.0m）**（编号 ）：图面实测闭合轮廓；【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Z09` **施工板房建筑群（办公及班房）**（编号 S-27）：图面闭合轮廓 152×49m 且框内 WALL/COLUMN 实体密集（审计 C0007）；层高按活动板房估算【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Z10` **构件预制场（围栏场地）**（编号 S-28）：图面闭合轮廓 121×44m（审计 C0011），与“构件预制场5200m2”标注对应【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Z11` **建构筑物（施工区 35.0×31.0m）**（编号 ）：图面实测闭合轮廓（审计 C0023）；【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Z12` **输煤栈桥（147，主厂房西侧）**（编号 147）：图面实测：x=2901841.8/2901845.9/2901850.0 三道平行线，y 2548984–2549200；图纸编号标注 147（层15，圆心 2901838.7,2549081.7），一览表未列该项，属后期变更
- `ST-Z13` **施工用电场地（变压器E4 区）**（编号 ）：图面闭合轮廓 160×25m（审计 C0014）；框内无墙线/柱点，按场地处理【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-D01` **边坡（东侧纵向段）**（编号 124）：图面“边坡”图层实测线段 (2901933,2548989)-(2902414,2548989)
- `ST-D02` **边坡（南侧段）**（编号 124）：图面“边坡”图层实测线段 (2902112,2548967)-(2902436,2548967)
- `ST-D03` **边坡（煤场东侧纵向段）**（编号 124）：图面实测 (2902174/2902179, 2549020-2549274)
- `ST-D04` **边坡（东边界段）**（编号 124）：图面实测 (2902414.5, 2548989-2549234)
- `ST-D05` **边坡（东北段）**（编号 124）：图面实测 (2902271-2902415, 2549234)
- `ST-D06` **边坡（北侧段）**（编号 124）：图面实测 (2902204, 2549415-2549567)
- `ST-D07` **边坡（东北斜向段）**（编号 124）：图面实测 (2902179,2549324)-(2902271,2549234)
- `ST-D08` **围栅（500kV 配电装置北侧）**（编号 116）：位置：图纸“围栅”标注点(2901843,2549242)；范围按119场地外扩围合【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-D09` **围栅（南侧）**（编号 116）：同上【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-D10` **围栅（西侧）**（编号 116）：同上【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-D11` **围栅（东侧）**（编号 116）：同上【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-D12` **净水站沉淀池（编号44）**（编号 44）：图面实测闭合轮廓 41.4×17.6m（审计 C0030）
- `ST-Y01` **场地（南侧输煤区 192.8×71.2m）**（编号 1）：图纸闭合轮廓自动提取，与已建构件及一览表比对后补录；功能待现场复核【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Y02` **建构筑物（东侧辅助区 55.0×18.0m）**（编号 ）：图纸闭合轮廓自动提取，与已建构件及一览表比对后补录；功能待现场复核【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Y03` **建构筑物（主厂房区 29.4×31.5m）**（编号 ）：图纸闭合轮廓自动提取，与已建构件及一览表比对后补录；功能待现场复核【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Y04` **建构筑物（东侧辅助区 29.4×31.5m）**（编号 ）：图纸闭合轮廓自动提取，与已建构件及一览表比对后补录；功能待现场复核【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Y05` **净水站水池/沉淀池（41.4×17.6m）**（编号 135）：图纸闭合轮廓自动提取，与已建构件及一览表比对后补录；功能待现场复核【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Y06` **净水站水池/沉淀池（41.4×17.6m）**（编号 44）：图纸闭合轮廓自动提取，与已建构件及一览表比对后补录；功能待现场复核【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Y07` **净水站水池/沉淀池（41.4×17.6m）**（编号 135）：图纸闭合轮廓自动提取，与已建构件及一览表比对后补录；功能待现场复核【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Y08` **建构筑物（东侧辅助区 40.0×16.9m）**（编号 46）：图纸闭合轮廓自动提取，与已建构件及一览表比对后补录；功能待现场复核【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Y09` **净水站水池/沉淀池（43.4×15.6m）**（编号 135）：图纸闭合轮廓自动提取，与已建构件及一览表比对后补录；功能待现场复核【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Y10` **净水站水池/沉淀池（35.4×15.4m）**（编号 ）：图纸闭合轮廓自动提取，与已建构件及一览表比对后补录；功能待现场复核【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Y11` **建构筑物（南侧输煤区 30.0×18.0m）**（编号 123）：图纸闭合轮廓自动提取，与已建构件及一览表比对后补录；功能待现场复核【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Y12` **建构筑物（南侧输煤区 30.0×18.0m）**（编号 114）：图纸闭合轮廓自动提取，与已建构件及一览表比对后补录；功能待现场复核【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Y13` **建构筑物（东侧辅助区 21.7×24.0m）**（编号 ）：图纸闭合轮廓自动提取，与已建构件及一览表比对后补录；功能待现场复核【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Y14` **建构筑物（主厂房区 21.7×24.0m）**（编号 ）：图纸闭合轮廓自动提取，与已建构件及一览表比对后补录；功能待现场复核【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Y15` **建构筑物（东侧辅助区 40.4×10.5m）**（编号 ）：图纸闭合轮廓自动提取，与已建构件及一览表比对后补录；功能待现场复核【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Y16` **建构筑物（厂区 9.0×37.0m）**（编号 9）：图纸闭合轮廓自动提取，与已建构件及一览表比对后补录；功能待现场复核【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Y17` **建构筑物（主厂房区 32.0×10.0m）**（编号 6）：图纸闭合轮廓自动提取，与已建构件及一览表比对后补录；功能待现场复核【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Y18` **建构筑物（东侧辅助区 32.0×10.0m）**（编号 6）：图纸闭合轮廓自动提取，与已建构件及一览表比对后补录；功能待现场复核【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Y19` **建构筑物（南侧输煤区 20.0×20.0m）**（编号 ）：图纸闭合轮廓自动提取，与已建构件及一览表比对后补录；功能待现场复核【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Y20` **建构筑物（厂区 26.0×12.0m）**（编号 49）：图纸闭合轮廓自动提取，与已建构件及一览表比对后补录；功能待现场复核【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Y21` **净水站水池/沉淀池（24.0×12.0m）**（编号 45）：图纸闭合轮廓自动提取，与已建构件及一览表比对后补录；功能待现场复核【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Y22` **净水站水池/沉淀池（29.7×9.0m）**（编号 135）：图纸闭合轮廓自动提取，与已建构件及一览表比对后补录；功能待现场复核【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Y23` **建构筑物（东侧辅助区 37.0×6.0m）**（编号 47）：图纸闭合轮廓自动提取，与已建构件及一览表比对后补录；功能待现场复核【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Y24` **建构筑物（东侧辅助区 15.0×11.0m）**（编号 ）：图纸闭合轮廓自动提取，与已建构件及一览表比对后补录；功能待现场复核【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Y25` **建构筑物（厂区 12.0×13.2m）**（编号 48）：图纸闭合轮廓自动提取，与已建构件及一览表比对后补录；功能待现场复核【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Y26` **建构筑物（东侧辅助区 16.4×9.5m）**（编号 ）：图纸闭合轮廓自动提取，与已建构件及一览表比对后补录；功能待现场复核【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Y27` **建构筑物（东侧辅助区 18.4×7.0m）**（编号 4）：图纸闭合轮廓自动提取，与已建构件及一览表比对后补录；功能待现场复核【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Y28` **建构筑物（主厂房区 18.4×7.0m）**（编号 4）：图纸闭合轮廓自动提取，与已建构件及一览表比对后补录；功能待现场复核【图纸信息不足，尺寸为火电工程常规估算值，待复核】
- `ST-Y29` **建构筑物（东侧辅助区 8.0×16.0m）**（编号 25）：图纸闭合轮廓自动提取，与已建构件及一览表比对后补录；功能待现场复核【图纸信息不足，尺寸为火电工程常规估算值，待复核】
